,IIR_UNIT_ID,Customer.name,Location.name,Unit.slug,Component.slug,slug,nominal,Component_type,Power_Cust,tubes_inspected,bins_collected,tube_ft_inspected,crits_per10k,Tubes w 10% Loss,Tubes w 20% Loss,Tubes w 30% Loss,Tubes w 40% Loss,Tubes w 50% Loss,Tubes w 60% Loss,Tubes w 70% Loss,Tubes w 80% Loss,Tubes w 90% Loss,Bins w 10% Loss,Bins w 20% Loss,Bins w 30% Loss,Bins w 40% Loss,Bins w 50% Loss,Bins w 60% Loss,Bins w 70% Loss,Bins w 80% Loss,Bins w 90% Loss,PARENTNAME,OWNER_NAME,OPER_NAME,PLANT_NAME,PHYS_CITY,P_COUNTY,UNIT_STATE,P_ST_NAME,P_COUNTRY,MARKET_REG,WORLD_REG,IND_CODE_DESC,SIC_CODE,PLANT_ID,UNIT_NAME,UNIT_ID,UNIT_TYPE,OUT_DESIGN,KO_DATE,STARTUP,STARTYEAR,SHUTDOWN,PRIM_FUEL,SECND_FUEL,FUEL_GROUP,HEAT_RATE,PWR_USAGE,U_STATUS,BOIL_NAME,BOILERTYPE,BMFR_NAME,BOIL_INFO,STEAM,STEAM_UOM,STEAM_TON,PRESSURE,PRES_UOM,PRES_BAR,TEMP,TEMP_UOM,TEMP_CEL,DESIGNFIRM,CONSTFIRM,MMBTU_HR,KO_YEAR,LATITUDE,LONGITUDE,COGEN_CHP,SHUTDOWN_dt,SHUTDOWN_yr,BOIL_CONFIG,BOIL_TYPE_Tag
0,1003894.0,Vistra Luminant Energy,Miami Fort,boiler-7-98142b,lower-slopes-76b217,20191021-9c7f4b,0.24,Slope,False,255,14341,3585.25,1777,255,255,242,187,156,94,6,0,0,9966,7437,4576,2548,1361,347,8,0,0,Vistra Energy Corporation,Luminant Generation Company LLC,Luminant Generation Company LLC,Miami Fort Power Station,North Bend,Hamilton,OH,Ohio,U.S.A.,Great Lakes,North America,Power,4911.0,1013402.0,Miami Fort 07,1003894.0,Steam Turbine,557.1,,1-May-75,1975.0,31-Dec-27,Coal Bituminous,,Coal,10086.0,Base Load,Operational,Boiler 07,Dry Bottom Boiler,Babcock & Wilcox,PC Opposed-Fired LNB OFA ESP SCR FGD-WS,3800000.0,lbs/hr,1900.0,2925.0,PSIG,202.0,1000.0,deg F,538.0,Sargent & Lundy,,5025.0,,39.115144,-84.804431,0.0,2027-12-31,2027.0,Opposed,PC
1,1003926.0,Cardinal,Cardinal Power Plant,unit-1-098237,waterwalls-1e218a,20200323-0c56b4,0.237,Wall,False,463,95750,23937.5,23,460,444,186,84,25,0,0,0,0,8290,4209,704,217,49,0,0,0,0,Buckeye Power Incorporated,Cardinal Operating Company,Cardinal Operating Company,Cardinal Power Station,Brilliant,Jefferson,OH,Ohio,U.S.A.,Great Lakes,North America,Power,4911.0,1009801.0,Cardinal 01 ST,1003926.0,Steam Turbine,615.2,,1-Feb-67,1967.0,7-Dec-30,Coal Bituminous,,Coal,9847.0,Base Load,Operational,Boiler 01,Dry Bottom Boiler,Babcock & Wilcox,PC Opposed-Fired LNB SCR ESP-CS (FGD-WS 2008),4035000.0,lbs/hr,2017.5,3500.0,PSIG,241.0,1050.0,deg F,566.0,Black & Veatch,,5275.0,,40.2522,-80.6486,0.0,2030-12-07,2030.0,Opposed,PC
2,1003926.0,Cardinal,Cardinal Power Plant,unit-1-098237,slopes-31e735,20200323-4d30bb,0.237,Slope,False,387,18608,4652.0,1,144,37,8,1,0,0,0,0,0,569,79,14,2,0,0,0,0,0,Buckeye Power Incorporated,Cardinal Operating Company,Cardinal Operating Company,Cardinal Power Station,Brilliant,Jefferson,OH,Ohio,U.S.A.,Great Lakes,North America,Power,4911.0,1009801.0,Cardinal 01 ST,1003926.0,Steam Turbine,615.2,,1-Feb-67,1967.0,7-Dec-30,Coal Bituminous,,Coal,9847.0,Base Load,Operational,Boiler 01,Dry Bottom Boiler,Babcock & Wilcox,PC Opposed-Fired LNB SCR ESP-CS (FGD-WS 2008),4035000.0,lbs/hr,2017.5,3500.0,PSIG,241.0,1050.0,deg F,566.0,Black & Veatch,,5275.0,,40.2522,-80.6486,0.0,2030-12-07,2030.0,Opposed,PC
3,1003927.0,Cardinal,Cardinal Power Plant,unit-2-85d197,waterwalls-57d701,20191014-e080b6,0.237,Wall,False,464,94381,23595.25,74,453,452,413,253,122,68,20,1,0,27150,20643,2470,701,262,108,22,2,0,Buckeye Power Incorporated,Cardinal Operating Company,Cardinal Operating Company,Cardinal Power Station,Brilliant,Jefferson,OH,Ohio,U.S.A.,Great Lakes,North America,Power,4911.0,1009801.0,Cardinal 02,1003927.0,Steam Turbine,615.2,,1-Jul-67,1967.0,1-Dec-27,Coal Bituminous,,Coal,9847.0,Intermediate Load,Operational,Boiler 02,Dry Bottom Boiler,Babcock & Wilcox,PC Opposed-Fired LNB SCR ESP-CS (FGD-WS 2008),4035000.0,lbs/hr,2017.5,3500.0,PSIG,241.0,1000.0,deg F,538.0,Black & Veatch,,5275.0,,40.2522,-80.6486,0.0,2027-12-01,2027.0,Opposed,PC
4,1003927.0,Cardinal,Cardinal Power Plant,unit-2-85d197,lower-slopes-e38aaa,20191014-cb7afc,0.237,Slope,False,378,18237,4559.25,580,336,292,249,207,121,67,5,0,0,4801,3077,1842,1058,481,139,6,0,0,Buckeye Power Incorporated,Cardinal Operating Company,Cardinal Operating Company,Cardinal Power Station,Brilliant,Jefferson,OH,Ohio,U.S.A.,Great Lakes,North America,Power,4911.0,1009801.0,Cardinal 02,1003927.0,Steam Turbine,615.2,,1-Jul-67,1967.0,1-Dec-27,Coal Bituminous,,Coal,9847.0,Intermediate Load,Operational,Boiler 02,Dry Bottom Boiler,Babcock & Wilcox,PC Opposed-Fired LNB SCR ESP-CS (FGD-WS 2008),4035000.0,lbs/hr,2017.5,3500.0,PSIG,241.0,1000.0,deg F,538.0,Black & Veatch,,5275.0,,40.2522,-80.6486,0.0,2027-12-01,2027.0,Opposed,PC
5,1003928.0,Cardinal,Cardinal Power Plant,unit-3-54779f,waterwalls-b94b37,20201016-b04e5f,0.23,Wall,False,430,90013,22503.25,0,349,45,0,0,0,0,0,0,0,1881,69,0,0,0,0,0,0,0,Buckeye Power Incorporated,Cardinal Operating Company,Cardinal Operating Company,Cardinal Power Station,Brilliant,Jefferson,OH,Ohio,U.S.A.,Great Lakes,North America,Power,4911.0,1009801.0,Cardinal 03,1003928.0,Steam Turbine,650.0,,1-Sep-77,1977.0,1-Dec-37,Coal Bituminous,,Coal,9705.0,Base Load,Operational,Boiler 03,Dry Bottom Boiler,Babcock & Wilcox,PC Supercritical Opposed-Fired LNB SCR ESP-HS (FGD-WS-JBR-2008),4555000.0,lbs/hr,2277.5,3510.0,PSIG,242.0,1000.0,deg F,538.0,Sargent & Lundy,,5975.0,,40.2522,-80.6486,0.0,2037-12-01,2037.0,Opposed,PC
6,1003928.0,Cardinal,Cardinal Power Plant,unit-3-54779f,lower-slopes-1f0468,20201016-c07763,0.23,Slope,False,429,27542,6885.5,15,353,199,113,25,4,0,0,0,0,1942,834,338,42,4,0,0,0,0,Buckeye Power Incorporated,Cardinal Operating Company,Cardinal Operating Company,Cardinal Power Station,Brilliant,Jefferson,OH,Ohio,U.S.A.,Great Lakes,North America,Power,4911.0,1009801.0,Cardinal 03,1003928.0,Steam Turbine,650.0,,1-Sep-77,1977.0,1-Dec-37,Coal Bituminous,,Coal,9705.0,Base Load,Operational,Boiler 03,Dry Bottom Boiler,Babcock & Wilcox,PC Supercritical Opposed-Fired LNB SCR ESP-HS (FGD-WS-JBR-2008),4555000.0,lbs/hr,2277.5,3510.0,PSIG,242.0,1000.0,deg F,538.0,Sargent & Lundy,,5975.0,,40.2522,-80.6486,0.0,2037-12-01,2037.0,Opposed,PC
7,1003943.0,AEP,Conesville,unit-4-f91b3d,lower-slopes-69d2a5,20190319-dd287e,0.203,Slope,True,620,40745,10186.25,18,615,473,149,29,2,0,0,0,0,11463,2103,311,72,4,0,0,0,0,Frontier Group of Companies,Frontier Industrial Corporation,Frontier Industrial Corporation,Conesville Power Station,Conesville,Coshocton,OH,Ohio,U.S.A.,Great Lakes,North America,Power,4911.0,1518785.0,Conesville 04,1003943.0,Steam Turbine,841.5,,1-Jun-73,1973.0,1-Jun-20,Coal Bituminous,,Coal,9789.0,Base Load,Removed,Boiler 04,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,Tangential-Fired ESP-CS FGC SCR FGD-WS,5900000.0,lbs/hr,2950.0,3690.0,PSIG,254.0,1010.0,deg F,543.0,Black & Veatch,Ebasco,,,40.18639,-81.87861,0.0,2020-06-01,2020.0,Tangential,Unknown
8,1003944.0,AEP,Conesville,unit-5-b70b76,lower-slopes-f16d02,20180404-be2b58,0.265,Slope,True,247,15469,3867.25,248,247,246,225,90,11,2,0,0,0,6583,4799,2145,383,20,6,0,0,0,Frontier Group of Companies,Frontier Industrial Corporation,Frontier Industrial Corporation,Conesville Power Station,Conesville,Coshocton,OH,Ohio,U.S.A.,Great Lakes,North America,Power,4911.0,1518785.0,Conesville 05,1003944.0,Steam Turbine,444.0,,1-Nov-76,1976.0,31-May-19,Coal Bituminous,,Coal,10414.0,Base Load,Removed,Boiler 05,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,PC Tangential-Fired OFA FGD-WS ESP-CS,3131000.0,lbs/hr,1565.5,2415.0,PSIG,167.0,1005.0,deg F,541.0,Black & Veatch,,,,40.18639,-81.87861,0.0,2019-05-31,2019.0,Tangential,PC
9,1003944.0,AEP,Conesville,unit-5-b70b76,waterwalls-c842b1,20180406-d909b9,0.265,Wall,True,8,671,167.75,0,8,6,1,0,0,0,0,0,0,258,21,1,0,0,0,0,0,0,Frontier Group of Companies,Frontier Industrial Corporation,Frontier Industrial Corporation,Conesville Power Station,Conesville,Coshocton,OH,Ohio,U.S.A.,Great Lakes,North America,Power,4911.0,1518785.0,Conesville 05,1003944.0,Steam Turbine,444.0,,1-Nov-76,1976.0,31-May-19,Coal Bituminous,,Coal,10414.0,Base Load,Removed,Boiler 05,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,PC Tangential-Fired OFA FGD-WS ESP-CS,3131000.0,lbs/hr,1565.5,2415.0,PSIG,167.0,1005.0,deg F,541.0,Black & Veatch,,,,40.18639,-81.87861,0.0,2019-05-31,2019.0,Tangential,PC
10,1004022.0,NRG,Limestone Electric Generating Station,unit-1-78992a,upper-arch-top-portion-4ac62f,20220110-1e2495,0.22,Arch,True,366,9356,2339.0,0,27,0,0,0,0,0,0,0,0,89,0,0,0,0,0,0,0,0,NRG Energy Incorporated,NRG Texas Power LLC,NRG Texas Power LLC,Limestone Electric Generating Station,Jewett,Leon,TX,Texas,U.S.A.,Southwest,North America,Power,4931.0,1001738.0,Limestone 01,1004022.0,Steam Turbine,838.0,,1-Dec-85,1985.0,,Coal Lignite,Coal Subbituminous,Coal,10077.0,Base Load,Operational,Boiler 01,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,PC Tangential-Fired LNB OFA ESP-CS FGD-WS (DCS Bailey Infi-90)(ACIS-2014) (SNCR-2016),5520000.0,lbs/hr,2760.0,2400.0,PSIG,165.0,1000.0,deg F,538.0,Ebasco,H.B. Zachry,,,31.4219,-96.2525,0.0,,,Tangential,PC
11,1004022.0,NRG,Limestone Electric Generating Station,unit-1-78992a,upper-arch-top-portion-4ac62f,20220110-1e2495,0.22,Arch,True,366,9356,2339.0,0,27,0,0,0,0,0,0,0,0,89,0,0,0,0,0,0,0,0,NRG Energy Incorporated,NRG Texas Power LLC,NRG Texas Power LLC,Limestone Electric Generating Station,Jewett,Leon,TX,Texas,U.S.A.,Southwest,North America,Power,4931.0,1001738.0,Limestone 01,1004022.0,Steam Turbine,838.0,,1-Dec-85,1985.0,,Coal Lignite,Coal Subbituminous,Coal,10077.0,Base Load,Operational,Boiler 01,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,PC Tangential-Fired LNB OFA ESP-CS FGD-WS (DCS Bailey Infi-90)(ACIS-2014) (SNCR-2016),5520000.0,lbs/hr,2760.0,2400.0,PSIG,165.0,1000.0,deg F,538.0,Ebasco,H.B. Zachry,,,31.4219,-96.2525,0.0,,,Tangential,PC
12,1004022.0,NRG,Limestone Electric Generating Station,unit-1-78992a,lower-slopes-de3915,20220103-955c1a,0.22,Slope,True,494,148238,37059.5,1,460,444,248,11,0,0,0,0,0,47451,13055,902,13,0,0,0,0,0,NRG Energy Incorporated,NRG Texas Power LLC,NRG Texas Power LLC,Limestone Electric Generating Station,Jewett,Leon,TX,Texas,U.S.A.,Southwest,North America,Power,4931.0,1001738.0,Limestone 01,1004022.0,Steam Turbine,838.0,,1-Dec-85,1985.0,,Coal Lignite,Coal Subbituminous,Coal,10077.0,Base Load,Operational,Boiler 01,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,PC Tangential-Fired LNB OFA ESP-CS FGD-WS (DCS Bailey Infi-90)(ACIS-2014) (SNCR-2016),5520000.0,lbs/hr,2760.0,2400.0,PSIG,165.0,1000.0,deg F,538.0,Ebasco,H.B. Zachry,,,31.4219,-96.2525,0.0,,,Tangential,PC
13,1004022.0,NRG,Limestone Electric Generating Station,unit-1-78992a,lower-slopes-de3915,20220103-955c1a,0.22,Slope,True,494,148238,37059.5,1,460,444,248,11,0,0,0,0,0,47451,13055,902,13,0,0,0,0,0,NRG Energy Incorporated,NRG Texas Power LLC,NRG Texas Power LLC,Limestone Electric Generating Station,Jewett,Leon,TX,Texas,U.S.A.,Southwest,North America,Power,4931.0,1001738.0,Limestone 01,1004022.0,Steam Turbine,838.0,,1-Dec-85,1985.0,,Coal Lignite,Coal Subbituminous,Coal,10077.0,Base Load,Operational,Boiler 01,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,PC Tangential-Fired LNB OFA ESP-CS FGD-WS (DCS Bailey Infi-90)(ACIS-2014) (SNCR-2016),5520000.0,lbs/hr,2760.0,2400.0,PSIG,165.0,1000.0,deg F,538.0,Ebasco,H.B. Zachry,,,31.4219,-96.2525,0.0,,,Tangential,PC
14,1004022.0,NRG,Limestone Electric Generating Station,unit-1-78992a,slopes-8a25e4,20220103-9bb72f,0.22,Slope,True,412,11212,2803.0,0,9,4,0,0,0,0,0,0,0,27,6,0,0,0,0,0,0,0,NRG Energy Incorporated,NRG Texas Power LLC,NRG Texas Power LLC,Limestone Electric Generating Station,Jewett,Leon,TX,Texas,U.S.A.,Southwest,North America,Power,4931.0,1001738.0,Limestone 01,1004022.0,Steam Turbine,838.0,,1-Dec-85,1985.0,,Coal Lignite,Coal Subbituminous,Coal,10077.0,Base Load,Operational,Boiler 01,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,PC Tangential-Fired LNB OFA ESP-CS FGD-WS (DCS Bailey Infi-90)(ACIS-2014) (SNCR-2016),5520000.0,lbs/hr,2760.0,2400.0,PSIG,165.0,1000.0,deg F,538.0,Ebasco,H.B. Zachry,,,31.4219,-96.2525,0.0,,,Tangential,PC
15,1004022.0,NRG,Limestone Electric Generating Station,unit-1-78992a,slopes-8a25e4,20220103-9bb72f,0.22,Slope,True,412,11212,2803.0,0,9,4,0,0,0,0,0,0,0,27,6,0,0,0,0,0,0,0,NRG Energy Incorporated,NRG Texas Power LLC,NRG Texas Power LLC,Limestone Electric Generating Station,Jewett,Leon,TX,Texas,U.S.A.,Southwest,North America,Power,4931.0,1001738.0,Limestone 01,1004022.0,Steam Turbine,838.0,,1-Dec-85,1985.0,,Coal Lignite,Coal Subbituminous,Coal,10077.0,Base Load,Operational,Boiler 01,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,PC Tangential-Fired LNB OFA ESP-CS FGD-WS (DCS Bailey Infi-90)(ACIS-2014) (SNCR-2016),5520000.0,lbs/hr,2760.0,2400.0,PSIG,165.0,1000.0,deg F,538.0,Ebasco,H.B. Zachry,,,31.4219,-96.2525,0.0,,,Tangential,PC
16,1004326.0,AEP,AEP - Welsh Power Station,unit-3-576a42,waterwalls-3fdeb0,20221004-103507,0.25,Wall,True,201,37679,9419.75,3,172,94,59,6,0,0,0,0,0,8309,2870,447,13,0,0,0,0,0,American Electric Power Company Incorporated,Southwestern Electric Power Company,Southwestern Electric Power Company,Welsh Power Station,Pittsburg,Titus,TX,Texas,U.S.A.,Southwest,North America,Power,4911.0,1014966.0,Welsh 03,1004326.0,Steam Turbine,558.0,,1-Mar-82,1982.0,31-Dec-28,Coal Subbituminous,Fuel Oil No. 2 Distillate Diesel,Coal,9962.0,Base Load,Operational,Boiler 03,Dry Bottom Boiler,Babcock & Wilcox,PC Opposed-Fired (B&W Bag and FGD-WS 2014) (LSMIDTH ACI-4/2016),3793000.0,lbs/hr,1896.5,2400.0,PSIG,165.0,1000.0,deg F,538.0,Bechtel Corporation,,,,33.05522,-94.839993,0.0,2028-12-31,2028.0,Opposed,PC
17,1004332.0,Ravenswood Generating Station,Ravenswood Generating Station,boiler-unit-20-a9c88c,lower-slopes-a5fb62,20211115-4649e9,0.165,Slope,False,305,5199,1299.75,1002,305,303,299,259,95,2,0,0,0,2781,1475,892,521,119,2,0,0,0,LS Power Group,LS Power Group,IHI Power Services Corporation,Ravenswood Generating Station,Long Island City,Queens,NY,New York,U.S.A.,Northeast,North America,Power,4931.0,1516826.0,Ravenswood 20 ST,1004332.0,Steam Turbine,400.0,,1-May-63,1963.0,,Natural Gas,Fuel Oil No. 6 Residual,Natural Gas,10507.0,Intermediate Load,Operational,Boiler 20,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,Tangentially-Fired LNB (CCOFA 2001) BFAB,2500000.0,lbs/hr,1250.0,2400.0,PSIG,165.0,1050.0,deg F,566.0,,,4171.0,,40.75972,-73.94556,0.0,,,Tangential,Unknown
18,1004332.0,Ravenswood Generating Station,Ravenswood Generating Station,boiler-unit-20-a9c88c,floor-cb74c8,20211115-67ad16,0.165,floor,False,31,177,44.25,226,30,24,16,3,0,0,0,0,0,132,82,32,4,0,0,0,0,0,LS Power Group,LS Power Group,IHI Power Services Corporation,Ravenswood Generating Station,Long Island City,Queens,NY,New York,U.S.A.,Northeast,North America,Power,4931.0,1516826.0,Ravenswood 20 ST,1004332.0,Steam Turbine,400.0,,1-May-63,1963.0,,Natural Gas,Fuel Oil No. 6 Residual,Natural Gas,10507.0,Intermediate Load,Operational,Boiler 20,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,Tangentially-Fired LNB (CCOFA 2001) BFAB,2500000.0,lbs/hr,1250.0,2400.0,PSIG,165.0,1050.0,deg F,566.0,,,4171.0,,40.75972,-73.94556,0.0,,,Tangential,Unknown
19,1004383.0,Consolidated Edison Company of New York (Corporate),CONED - East River Generating Station,unit-60-b21b04,waterwalls-ec870c,20211129-8e0bf4,0.4,Wall,False,55,3034,758.5,7,18,11,7,2,1,0,0,0,0,50,21,9,2,1,0,0,0,0,Consolidated Edison Incorporated (ConEd),Consolidated Edison Co of New York Incorporated,Consolidated Edison Co of New York Incorporated,East River Generating Station,New York,New York,NY,New York,U.S.A.,Northeast,North America,Power,4911.0,1014344.0,East River 06,1004383.0,Steam Turbine,156.3,,1-Nov-51,1951.0,,Fuel Oil No. 6 Residual,Natural Gas,Fuel Oil,14069.0,Base Load,Operational,Boiler 06,Watertube Boiler,Babcock & Wilcox,Opposed-Fired BFAB,1300000.0,lbs/hr,650.0,1500.0,PSIG,103.0,1000.0,deg F,538.0,,,1930.0,,40.727222,-73.972222,1.0,,,Opposed,Unknown
20,1004383.0,Consolidated Edison Company of New York (Corporate),CONED - East River Generating Station,unit-60-b21b04,west-wall-arch-12238b,20211129-252f67,0.4,Arch,False,31,271,67.75,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Consolidated Edison Incorporated (ConEd),Consolidated Edison Co of New York Incorporated,Consolidated Edison Co of New York Incorporated,East River Generating Station,New York,New York,NY,New York,U.S.A.,Northeast,North America,Power,4911.0,1014344.0,East River 06,1004383.0,Steam Turbine,156.3,,1-Nov-51,1951.0,,Fuel Oil No. 6 Residual,Natural Gas,Fuel Oil,14069.0,Base Load,Operational,Boiler 06,Watertube Boiler,Babcock & Wilcox,Opposed-Fired BFAB,1300000.0,lbs/hr,650.0,1500.0,PSIG,103.0,1000.0,deg F,538.0,,,1930.0,,40.727222,-73.972222,1.0,,,Opposed,Unknown
21,1004416.0,NRG,Arthur Kill,superheat-unit-823dc9,waterwalls-f12287,20210216-6c6138,0.26,Wall,True,156,26247,6561.75,0,120,18,0,0,0,0,0,0,0,1107,34,0,0,0,0,0,0,0,ArcLight Capital Holdings LLC,Generation Bridge,Generation Bridge,Arthur Kill Power Station,Staten Island,Richmond,NY,New York,U.S.A.,Northeast,North America,Power,4931.0,1016006.0,Arthur Kill 02,1004416.0,Steam Turbine,376.2,,1-Aug-59,1959.0,,Natural Gas,Fuel Oil No. 6 Residual,Natural Gas,10715.0,Base Load,Operational,Boiler 20,Dry Bottom Boiler,Babcock & Wilcox,Front-Fired BFAB,2646000.0,lbs/hr,1323.0,2000.0,PSIG,138.0,1050.0,deg F,566.0,,,3717.0,,40.591564,-74.200035,0.0,,,Front,Unknown
22,1004416.0,NRG,Arthur Kill,superheat-unit-823dc9,lower-slopes-8a3a4a,20210216-93bec7,0.26,Slope,True,157,5031,1257.75,0,138,2,0,0,0,0,0,0,0,540,2,0,0,0,0,0,0,0,ArcLight Capital Holdings LLC,Generation Bridge,Generation Bridge,Arthur Kill Power Station,Staten Island,Richmond,NY,New York,U.S.A.,Northeast,North America,Power,4931.0,1016006.0,Arthur Kill 02,1004416.0,Steam Turbine,376.2,,1-Aug-59,1959.0,,Natural Gas,Fuel Oil No. 6 Residual,Natural Gas,10715.0,Base Load,Operational,Boiler 20,Dry Bottom Boiler,Babcock & Wilcox,Front-Fired BFAB,2646000.0,lbs/hr,1323.0,2000.0,PSIG,138.0,1050.0,deg F,566.0,,,3717.0,,40.591564,-74.200035,0.0,,,Front,Unknown
23,1004431.0,NRG,Arthur Kill,reheat-unit-bfb08b,waterwalls-2e24e8,20210216-44d443,0.26,Wall,True,155,18696,4674.0,0,99,6,0,0,0,0,0,0,0,653,9,0,0,0,0,0,0,0,ArcLight Capital Holdings LLC,Generation Bridge,Generation Bridge,Arthur Kill Power Station,Staten Island,Richmond,NY,New York,U.S.A.,Northeast,North America,Power,4931.0,1016006.0,Arthur Kill 03,1004431.0,Steam Turbine,535.5,,1-Jun-69,1969.0,,Natural Gas,Fuel Oil No. 6 Residual,Natural Gas,10715.0,Peak Load,Operational,Boiler 30,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,Tangential-Fired BFAB,3580000.0,lbs/hr,1790.0,2400.0,PSIG,165.0,1000.0,deg F,538.0,,,5502.0,,40.591564,-74.200035,0.0,,,Tangential,Unknown
24,1004431.0,NRG,Arthur Kill,reheat-unit-bfb08b,lower-slopes-bdcc65,20210216-7d9bfa,0.26,Slope,True,157,4627,1156.75,4,117,19,6,2,1,1,0,0,0,385,20,6,2,1,1,0,0,0,ArcLight Capital Holdings LLC,Generation Bridge,Generation Bridge,Arthur Kill Power Station,Staten Island,Richmond,NY,New York,U.S.A.,Northeast,North America,Power,4931.0,1016006.0,Arthur Kill 03,1004431.0,Steam Turbine,535.5,,1-Jun-69,1969.0,,Natural Gas,Fuel Oil No. 6 Residual,Natural Gas,10715.0,Peak Load,Operational,Boiler 30,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,Tangential-Fired BFAB,3580000.0,lbs/hr,1790.0,2400.0,PSIG,165.0,1000.0,deg F,538.0,,,5502.0,,40.591564,-74.200035,0.0,,,Tangential,Unknown
25,1004452.0,Consolidated Edison Company of New York (Corporate),CONED - 74th Street,unit-122-be59ec,slopes-8cdbcb,20220719-4bad09,0.26,Slope,False,165,2132,533.0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
26,1004452.0,Consolidated Edison Company of New York (Corporate),CONED - 74th Street,unit-122-be59ec,waterwalls-ce240d,20220718-4227c4,0.25,Wall,False,241,7270,1817.5,0,6,1,0,0,0,0,0,0,0,15,3,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
27,1004660.0,Hallador Power Company,Merom Generating Station,unit-1-b4709b,waterwall-left-wall-e8046c,20220523-332ac6,0.28,Wall,True,187,9049,2262.25,1608,172,151,123,106,73,24,1,0,0,4539,3257,2443,1455,414,44,1,0,0,Hallador Energy Company,Hallador Energy Company,Consolidated Asset Management Services - CAMS,Merom Generating Station,Sullivan,Sullivan,IN,Indiana,U.S.A.,Great Lakes,North America,Power,4911.0,1012932.0,Merom 01,1004660.0,Steam Turbine,540.0,,1-Sep-83,1983.0,,Coal Bituminous,Fuel Oil No. 2 Distillate Diesel,Coal,9796.0,Base Load,Operational,Boiler 01,Dry Bottom Boiler,Riley Stoker Corporation,PC Opposed-Fired LNB ESP-CS FGD-WS SCR SO3 (ACIS 2015),3900000.0,lbs/hr,1950.0,2630.0,PSIG,181.0,1000.0,deg F,538.0,"United Engineers & Constructors, Inc.","United Engineers & Constructors, Inc.",5088.0,,39.0694,-87.5108,0.0,,,Opposed,PC
28,1004660.0,Hallador Power Company,Merom Generating Station,unit-1-b4709b,waterwall-right-wall-6da800,20220523-64417d,0.28,Wall,True,187,8554,2138.5,1455,170,160,145,127,50,9,0,0,0,4316,3145,2225,1245,171,17,0,0,0,Hallador Energy Company,Hallador Energy Company,Consolidated Asset Management Services - CAMS,Merom Generating Station,Sullivan,Sullivan,IN,Indiana,U.S.A.,Great Lakes,North America,Power,4911.0,1012932.0,Merom 01,1004660.0,Steam Turbine,540.0,,1-Sep-83,1983.0,,Coal Bituminous,Fuel Oil No. 2 Distillate Diesel,Coal,9796.0,Base Load,Operational,Boiler 01,Dry Bottom Boiler,Riley Stoker Corporation,PC Opposed-Fired LNB ESP-CS FGD-WS SCR SO3 (ACIS 2015),3900000.0,lbs/hr,1950.0,2630.0,PSIG,181.0,1000.0,deg F,538.0,"United Engineers & Constructors, Inc.","United Engineers & Constructors, Inc.",5088.0,,39.0694,-87.5108,0.0,,,Opposed,PC
29,1004661.0,Hallador Power Company,Merom Generating Station,unit-2-cc04f4,right-wall-4ee870,20221011-18c8e9,0.26,Wall,True,187,7457,1864.25,3513,155,144,132,119,100,55,11,0,0,4674,4149,3537,2620,1250,233,37,0,0,Hallador Energy Company,Hallador Energy Company,Consolidated Asset Management Services - CAMS,Merom Generating Station,Sullivan,Sullivan,IN,Indiana,U.S.A.,Great Lakes,North America,Power,4911.0,1012932.0,Merom 02,1004661.0,Steam Turbine,540.0,,1-Feb-82,1982.0,,Coal Bituminous,Fuel Oil No. 2 Distillate Diesel,Coal,9732.0,Intermediate Load,Operational,Boiler 02,Dry Bottom Boiler,Riley Stoker Corporation,PC Opposed-Fired LNB ESP-CS SCR FGD-WS SO3 (ACIS 2015),3900000.0,lbs/hr,1950.0,2630.0,PSIG,181.0,1000.0,deg F,538.0,"United Engineers & Constructors, Inc.","United Engineers & Constructors, Inc.",5088.0,,39.0694,-87.5108,0.0,,,Opposed,PC
30,1004661.0,Hallador Power Company,Merom Generating Station,unit-2-cc04f4,left-wall-016813,20221011-7c7e5f,0.26,Wall,True,187,7572,1893.0,3537,160,148,138,125,112,95,34,0,0,4857,4326,3547,2678,1787,803,100,0,0,Hallador Energy Company,Hallador Energy Company,Consolidated Asset Management Services - CAMS,Merom Generating Station,Sullivan,Sullivan,IN,Indiana,U.S.A.,Great Lakes,North America,Power,4911.0,1012932.0,Merom 02,1004661.0,Steam Turbine,540.0,,1-Feb-82,1982.0,,Coal Bituminous,Fuel Oil No. 2 Distillate Diesel,Coal,9732.0,Intermediate Load,Operational,Boiler 02,Dry Bottom Boiler,Riley Stoker Corporation,PC Opposed-Fired LNB ESP-CS SCR FGD-WS SO3 (ACIS 2015),3900000.0,lbs/hr,1950.0,2630.0,PSIG,181.0,1000.0,deg F,538.0,"United Engineers & Constructors, Inc.","United Engineers & Constructors, Inc.",5088.0,,39.0694,-87.5108,0.0,,,Opposed,PC
31,1004684.0,AES,Harding Street Generating Station,unit-7-2f3456,waterwalls-4c9846,20191014-d02213,0.24,Wall,True,243,70706,17676.5,0,240,18,0,0,0,0,0,0,0,4602,28,0,0,0,0,0,0,0,AES Corporation,AES Indiana,AES Indiana,Harding Street Generating Station,Indianapolis,Marion,IN,Indiana,U.S.A.,Great Lakes,North America,Power,4911.0,1514731.0,Harding Street 07,1004684.0,Steam Turbine,471.0,,1-Jul-73,1973.0,1-Jul-33,Natural Gas,Fuel Oil No. 2 Distillate Diesel,Natural Gas,10155.0,Intermediate Load,Operational,Boiler 70,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,PC Tangential-Fired LNB SOFA SCR ESP-CS FGC-SO3Inj SNCR FGD-WS (N/G Fuel Converted 2016),3145000.0,lbs/hr,1572.5,2400.0,PSIG,165.0,1000.0,deg F,538.0,Stone & Webster,,4123.0,,39.71111,-86.197502,0.0,2033-07-01,2033.0,Tangential,PC
32,1004684.0,AES,Harding Street Generating Station,unit-7-2f3456,slopes-2cfc14,20191014-e4ffb4,0.24,Slope,True,243,12588,3147.0,92,219,205,79,16,10,3,0,0,0,3167,1141,377,116,23,5,0,0,0,AES Corporation,AES Indiana,AES Indiana,Harding Street Generating Station,Indianapolis,Marion,IN,Indiana,U.S.A.,Great Lakes,North America,Power,4911.0,1514731.0,Harding Street 07,1004684.0,Steam Turbine,471.0,,1-Jul-73,1973.0,1-Jul-33,Natural Gas,Fuel Oil No. 2 Distillate Diesel,Natural Gas,10155.0,Intermediate Load,Operational,Boiler 70,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,PC Tangential-Fired LNB SOFA SCR ESP-CS FGC-SO3Inj SNCR FGD-WS (N/G Fuel Converted 2016),3145000.0,lbs/hr,1572.5,2400.0,PSIG,165.0,1000.0,deg F,538.0,Stone & Webster,,4123.0,,39.71111,-86.197502,0.0,2033-07-01,2033.0,Tangential,PC
33,1004697.0,AES,Petersburg,unit-3-e43a85,bullnose-8c7706,20221116-e95eb3,0.25,Bullnose,True,200,3048,762.0,0,2,0,0,0,0,0,0,0,0,2,0,0,0,0,0,0,0,0,AES Corporation,AES Indiana,AES Indiana,Petersburg Generating Station,Petersburg,Pike,IN,Indiana,U.S.A.,Great Lakes,North America,Power,4911.0,1012957.0,Petersburg 03,1004697.0,Steam Turbine,574.0,,1-Nov-77,1977.0,31-Dec-42,Coal Bituminous,Fuel Oil No. 2 Distillate Diesel,Coal,10585.0,Base Load,Operational,Boiler 03,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,PC Tangential-Fired OFA ESP-CS FGD-WS (SCR 2004)  (ADA-ACI) (SBS - DSI) (Siemens PJ-BAG-2015),4150000.0,lbs/hr,2075.0,2400.0,PSIG,165.0,1000.0,deg F,538.0,,,5540.0,,38.5281,-87.2525,0.0,2042-12-31,2042.0,Tangential,PC
34,1004697.0,AES,Petersburg,unit-3-e43a85,waterwalls-c88f18,20221111-177f5b,0.22,Wall,True,309,106229,26557.25,1,306,195,34,3,0,0,0,0,0,7792,1266,126,15,0,0,0,0,0,AES Corporation,AES Indiana,AES Indiana,Petersburg Generating Station,Petersburg,Pike,IN,Indiana,U.S.A.,Great Lakes,North America,Power,4911.0,1012957.0,Petersburg 03,1004697.0,Steam Turbine,574.0,,1-Nov-77,1977.0,31-Dec-42,Coal Bituminous,Fuel Oil No. 2 Distillate Diesel,Coal,10585.0,Base Load,Operational,Boiler 03,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,PC Tangential-Fired OFA ESP-CS FGD-WS (SCR 2004)  (ADA-ACI) (SBS - DSI) (Siemens PJ-BAG-2015),4150000.0,lbs/hr,2075.0,2400.0,PSIG,165.0,1000.0,deg F,538.0,,,5540.0,,38.5281,-87.2525,0.0,2042-12-31,2042.0,Tangential,PC
35,1004697.0,AES,Petersburg,unit-3-e43a85,lower-slopes-c0de19,20221110-41ee8a,0.22,Slope,True,251,20916,5229.0,7,200,98,56,15,1,0,0,0,0,431,117,57,15,1,0,0,0,0,AES Corporation,AES Indiana,AES Indiana,Petersburg Generating Station,Petersburg,Pike,IN,Indiana,U.S.A.,Great Lakes,North America,Power,4911.0,1012957.0,Petersburg 03,1004697.0,Steam Turbine,574.0,,1-Nov-77,1977.0,31-Dec-42,Coal Bituminous,Fuel Oil No. 2 Distillate Diesel,Coal,10585.0,Base Load,Operational,Boiler 03,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,PC Tangential-Fired OFA ESP-CS FGD-WS (SCR 2004)  (ADA-ACI) (SBS - DSI) (Siemens PJ-BAG-2015),4150000.0,lbs/hr,2075.0,2400.0,PSIG,165.0,1000.0,deg F,538.0,,,5540.0,,38.5281,-87.2525,0.0,2042-12-31,2042.0,Tangential,PC
36,1004697.0,AES,Petersburg,unit-3-e43a85,waterwalls-c88f18,20200513-93c991,0.22,Wall,True,307,100438,25109.5,1,298,153,43,4,0,0,0,0,0,3800,741,124,6,0,0,0,0,0,AES Corporation,AES Indiana,AES Indiana,Petersburg Generating Station,Petersburg,Pike,IN,Indiana,U.S.A.,Great Lakes,North America,Power,4911.0,1012957.0,Petersburg 03,1004697.0,Steam Turbine,574.0,,1-Nov-77,1977.0,31-Dec-42,Coal Bituminous,Fuel Oil No. 2 Distillate Diesel,Coal,10585.0,Base Load,Operational,Boiler 03,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,PC Tangential-Fired OFA ESP-CS FGD-WS (SCR 2004)  (ADA-ACI) (SBS - DSI) (Siemens PJ-BAG-2015),4150000.0,lbs/hr,2075.0,2400.0,PSIG,165.0,1000.0,deg F,538.0,,,5540.0,,38.5281,-87.2525,0.0,2042-12-31,2042.0,Tangential,PC
37,1004698.0,AES,Petersburg,unit-4-boiler-48c567,boiler-8ec2af,20221002-2b4e2a,0.222,boiler,True,309,94567,23641.75,11,309,278,150,18,2,0,0,0,0,19131,5415,673,108,6,0,0,0,0,AES Corporation,AES Indiana,AES Indiana,Petersburg Generating Station,Petersburg,Pike,IN,Indiana,U.S.A.,Great Lakes,North America,Power,4911.0,1012957.0,Petersburg 04,1004698.0,Steam Turbine,574.0,1-Jan-78,1-Apr-86,1986.0,31-Dec-42,Coal Bituminous,Fuel Oil No. 2 Distillate Diesel,Coal,10585.0,Base Load,Operational,Boiler 04,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,PC Tangential-Fired (LNB 2001) ESP-CS FGD-WS (ADA-ACI) (SBS - DSI),4150000.0,lbs/hr,2075.0,2400.0,PSIG,165.0,1000.0,deg F,538.0,Stone & Webster,Stone & Webster,5550.0,1978.0,38.5281,-87.2525,0.0,2042-12-31,2042.0,Tangential,PC
38,1004698.0,AES,Petersburg,unit-4-boiler-48c567,front-slope-ef5d25,20221002-01eb84,0.222,Slope,True,289,22849,5712.25,3,289,275,93,7,0,0,0,0,0,10708,1855,178,7,0,0,0,0,0,AES Corporation,AES Indiana,AES Indiana,Petersburg Generating Station,Petersburg,Pike,IN,Indiana,U.S.A.,Great Lakes,North America,Power,4911.0,1012957.0,Petersburg 04,1004698.0,Steam Turbine,574.0,1-Jan-78,1-Apr-86,1986.0,31-Dec-42,Coal Bituminous,Fuel Oil No. 2 Distillate Diesel,Coal,10585.0,Base Load,Operational,Boiler 04,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,PC Tangential-Fired (LNB 2001) ESP-CS FGD-WS (ADA-ACI) (SBS - DSI),4150000.0,lbs/hr,2075.0,2400.0,PSIG,165.0,1000.0,deg F,538.0,Stone & Webster,Stone & Webster,5550.0,1978.0,38.5281,-87.2525,0.0,2042-12-31,2042.0,Tangential,PC
39,1004717.0,Duke Energy,Gibson Generating Station,unit-1-c53151,waterwalls-719308,20221004-26bdfa,0.07,Wall,True,27,1298,324.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Duke Energy Corporation,Duke Energy Indiana,Duke Energy Indiana,Gibson Generating Station,Owensville,Gibson,IN,Indiana,U.S.A.,Great Lakes,North America,Power,4911.0,1012966.0,Gibson 01 ST,1004717.0,Steam Turbine,668.0,1-Aug-71,1-May-76,1976.0,31-Dec-35,Coal Bituminous,,Coal,9821.0,Base Load,Operational,Boiler 01,Dry Bottom Boiler,Wood Foster Wheeler,PC Opposed-Fired LNB OFA SCR ESP-CS (URS SO3) FGD-WS,4588000.0,lbs/hr,2294.0,3850.0,PSIG,265.0,1005.0,deg F,541.0,Sargent & Lundy,,5875.0,1971.0,38.372203,-87.767728,0.0,2035-12-31,2035.0,Opposed,PC
40,1004717.0,Duke Energy,Gibson Generating Station,unit-1-c53151,waterwalls-217aec,20221004-581e1e,0.25,Wall,True,178,10187,2546.75,0,46,26,5,0,0,0,0,0,0,441,118,6,0,0,0,0,0,0,Duke Energy Corporation,Duke Energy Indiana,Duke Energy Indiana,Gibson Generating Station,Owensville,Gibson,IN,Indiana,U.S.A.,Great Lakes,North America,Power,4911.0,1012966.0,Gibson 01 ST,1004717.0,Steam Turbine,668.0,1-Aug-71,1-May-76,1976.0,31-Dec-35,Coal Bituminous,,Coal,9821.0,Base Load,Operational,Boiler 01,Dry Bottom Boiler,Wood Foster Wheeler,PC Opposed-Fired LNB OFA SCR ESP-CS (URS SO3) FGD-WS,4588000.0,lbs/hr,2294.0,3850.0,PSIG,265.0,1005.0,deg F,541.0,Sargent & Lundy,,5875.0,1971.0,38.372203,-87.767728,0.0,2035-12-31,2035.0,Opposed,PC
41,1004717.0,Duke Energy,Gibson Generating Station,unit-1-c53151,slopes-36f0b5,20221004-565f7b,0.203,Slope,True,589,14332,3583.0,31,220,112,46,27,5,0,0,0,0,2209,633,109,45,6,0,0,0,0,Duke Energy Corporation,Duke Energy Indiana,Duke Energy Indiana,Gibson Generating Station,Owensville,Gibson,IN,Indiana,U.S.A.,Great Lakes,North America,Power,4911.0,1012966.0,Gibson 01 ST,1004717.0,Steam Turbine,668.0,1-Aug-71,1-May-76,1976.0,31-Dec-35,Coal Bituminous,,Coal,9821.0,Base Load,Operational,Boiler 01,Dry Bottom Boiler,Wood Foster Wheeler,PC Opposed-Fired LNB OFA SCR ESP-CS (URS SO3) FGD-WS,4588000.0,lbs/hr,2294.0,3850.0,PSIG,265.0,1005.0,deg F,541.0,Sargent & Lundy,,5875.0,1971.0,38.372203,-87.767728,0.0,2035-12-31,2035.0,Opposed,PC
42,1005141.0,Lansing Board of Water and Light,Erickson Power Station,unit-1-2f7a66,waterwalls-d881b7,20181126-c25c8d,0.203,Wall,False,143,24910,6227.5,0,107,73,14,0,0,0,0,0,0,1581,386,19,0,0,0,0,0,0,"City of Lansing, Michigan",Lansing Board of Water and Light,Lansing Board of Water and Light,Erickson Power Station,Lansing,Eaton,MI,Michigan,U.S.A.,Great Lakes,North America,Power,4911.0,1012202.0,Erickson 01,1005141.0,Steam Turbine,165.0,,1-Feb-73,1973.0,,Coal Subbituminous,Fuel Oil No. 2 Distillate Diesel,Coal,9641.0,Base Load,Operational,Boiler 01,Dry Bottom Boiler,Babcock & Wilcox,PC Front-Fired LNB OFA (2 ESPs replaced 1998) (SNCR-2012) (ACIS-2006)(DSI-2013),1100000.0,lbs/hr,550.0,1800.0,PSIG,124.0,1000.0,deg F,538.0,Stanley Consultants,,1668.0,,42.692,-84.656,0.0,,,Front,PC
43,1005141.0,Lansing Board of Water and Light,Erickson Power Station,unit-1-2f7a66,lower-slopes-3b326c,20181126-b7b036,0.203,Slope,False,142,3926,981.5,0,5,0,0,0,0,0,0,0,0,5,0,0,0,0,0,0,0,0,"City of Lansing, Michigan",Lansing Board of Water and Light,Lansing Board of Water and Light,Erickson Power Station,Lansing,Eaton,MI,Michigan,U.S.A.,Great Lakes,North America,Power,4911.0,1012202.0,Erickson 01,1005141.0,Steam Turbine,165.0,,1-Feb-73,1973.0,,Coal Subbituminous,Fuel Oil No. 2 Distillate Diesel,Coal,9641.0,Base Load,Operational,Boiler 01,Dry Bottom Boiler,Babcock & Wilcox,PC Front-Fired LNB OFA (2 ESPs replaced 1998) (SNCR-2012) (ACIS-2006)(DSI-2013),1100000.0,lbs/hr,550.0,1800.0,PSIG,124.0,1000.0,deg F,538.0,Stanley Consultants,,1668.0,,42.692,-84.656,0.0,,,Front,PC
44,1005141.0,Lansing Board of Water and Light,Erickson Power Station,unit-1-2f7a66,division-wall-faca7c,20181126-f21948,0.203,Division Wall,False,26,3129,782.25,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,"City of Lansing, Michigan",Lansing Board of Water and Light,Lansing Board of Water and Light,Erickson Power Station,Lansing,Eaton,MI,Michigan,U.S.A.,Great Lakes,North America,Power,4911.0,1012202.0,Erickson 01,1005141.0,Steam Turbine,165.0,,1-Feb-73,1973.0,,Coal Subbituminous,Fuel Oil No. 2 Distillate Diesel,Coal,9641.0,Base Load,Operational,Boiler 01,Dry Bottom Boiler,Babcock & Wilcox,PC Front-Fired LNB OFA (2 ESPs replaced 1998) (SNCR-2012) (ACIS-2006)(DSI-2013),1100000.0,lbs/hr,550.0,1800.0,PSIG,124.0,1000.0,deg F,538.0,Stanley Consultants,,1668.0,,42.692,-84.656,0.0,,,Front,PC
45,1005268.0,Southern Co,Plant Wansley,unit-1-2f0456,waterwalls-977be7,20191008-734139,0.22,Wall,True,656,143676,35919.0,21,582,398,233,76,22,1,0,0,0,15340,5658,1427,301,46,2,0,0,0,Southern Company,Georgia Power Company,Georgia Power Company,Wansley Power Station,Franklin,Heard,GA,Georgia,U.S.A.,Southeast,North America,Power,4911.0,1012051.0,Wansley 01,1005268.0,Steam Turbine,952.0,,1-Dec-76,1976.0,9-Sep-22,Coal Bituminous,Fuel Oil No. 2 Distillate Diesel,Coal,9295.0,Intermediate Load,Mothballed,Boiler 01,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,PC Tangential-Fired LNB OFA ESP-CS FGC SCR (FGD-WS-JBR-2008) (ADA ACI - 05/2014),6269000.0,lbs/hr,3134.5,3625.0,PSIG,250.0,1000.0,deg F,538.0,Southern Company Services,,,,33.406364,-85.037062,0.0,2022-09-09,2022.0,Tangential,PC
46,1005268.0,Southern Co,Plant Wansley,unit-1-2f0456,coutant-slopes-c2c4e7,20191007-7740c8,0.22,Slope,True,656,42283,10570.75,1,621,362,71,4,0,0,0,0,0,7923,1483,131,4,0,0,0,0,0,Southern Company,Georgia Power Company,Georgia Power Company,Wansley Power Station,Franklin,Heard,GA,Georgia,U.S.A.,Southeast,North America,Power,4911.0,1012051.0,Wansley 01,1005268.0,Steam Turbine,952.0,,1-Dec-76,1976.0,9-Sep-22,Coal Bituminous,Fuel Oil No. 2 Distillate Diesel,Coal,9295.0,Intermediate Load,Mothballed,Boiler 01,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,PC Tangential-Fired LNB OFA ESP-CS FGC SCR (FGD-WS-JBR-2008) (ADA ACI - 05/2014),6269000.0,lbs/hr,3134.5,3625.0,PSIG,250.0,1000.0,deg F,538.0,Southern Company Services,,,,33.406364,-85.037062,0.0,2022-09-09,2022.0,Tangential,PC
47,1005268.0,Southern Co,Plant Wansley,unit-1-2f0456,division-wall-0b4efc,20191008-ea213c,0.281,Division Wall,True,201,23925,5981.25,0,69,5,0,0,0,0,0,0,0,787,7,0,0,0,0,0,0,0,Southern Company,Georgia Power Company,Georgia Power Company,Wansley Power Station,Franklin,Heard,GA,Georgia,U.S.A.,Southeast,North America,Power,4911.0,1012051.0,Wansley 01,1005268.0,Steam Turbine,952.0,,1-Dec-76,1976.0,9-Sep-22,Coal Bituminous,Fuel Oil No. 2 Distillate Diesel,Coal,9295.0,Intermediate Load,Mothballed,Boiler 01,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,PC Tangential-Fired LNB OFA ESP-CS FGC SCR (FGD-WS-JBR-2008) (ADA ACI - 05/2014),6269000.0,lbs/hr,3134.5,3625.0,PSIG,250.0,1000.0,deg F,538.0,Southern Company Services,,,,33.406364,-85.037062,0.0,2022-09-09,2022.0,Tangential,PC
48,1005268.0,Southern Co,Plant Wansley,unit-1-2f0456,bull-nose-arch-a78ceb,20191008-acc7f3,0.22,Bullnose,True,654,8979,2244.75,0,24,3,0,0,0,0,0,0,0,28,3,0,0,0,0,0,0,0,Southern Company,Georgia Power Company,Georgia Power Company,Wansley Power Station,Franklin,Heard,GA,Georgia,U.S.A.,Southeast,North America,Power,4911.0,1012051.0,Wansley 01,1005268.0,Steam Turbine,952.0,,1-Dec-76,1976.0,9-Sep-22,Coal Bituminous,Fuel Oil No. 2 Distillate Diesel,Coal,9295.0,Intermediate Load,Mothballed,Boiler 01,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,PC Tangential-Fired LNB OFA ESP-CS FGC SCR (FGD-WS-JBR-2008) (ADA ACI - 05/2014),6269000.0,lbs/hr,3134.5,3625.0,PSIG,250.0,1000.0,deg F,538.0,Southern Company Services,,,,33.406364,-85.037062,0.0,2022-09-09,2022.0,Tangential,PC
49,1005269.0,Southern Co,Plant Wansley,unit-2-0d40cc,coutant-slopes-f461c3,20191023-16251f,0.22,Slope,True,656,41832,10458.0,2,625,376,95,7,0,0,0,0,0,8071,1625,157,8,0,0,0,0,0,Southern Company,Georgia Power Company,Georgia Power Company,Wansley Power Station,Franklin,Heard,GA,Georgia,U.S.A.,Southeast,North America,Power,4911.0,1012051.0,Wansley 02,1005269.0,Steam Turbine,952.0,,1-Apr-78,1978.0,9-Sep-22,Coal Bituminous,Fuel Oil No. 2 Distillate Diesel,Coal,9304.0,Peak Load,Mothballed,Boiler 02,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,PC Tangential-Fired LNB OFA ESP-CS FGC SCR (FGD-WS-JBR-2009) (ADA ACI - 02/2014),6269000.0,lbs/hr,3134.5,3625.0,PSIG,250.0,1000.0,deg F,538.0,Southern Company Services,,,,33.406364,-85.037062,0.0,2022-09-09,2022.0,Tangential,PC
50,1005269.0,Southern Co,Plant Wansley,unit-2-0d40cc,waterwalls-c0785a,20191025-66237d,0.22,Wall,True,656,150289,37572.25,2,541,387,197,16,0,0,0,0,0,16848,5708,681,27,0,0,0,0,0,Southern Company,Georgia Power Company,Georgia Power Company,Wansley Power Station,Franklin,Heard,GA,Georgia,U.S.A.,Southeast,North America,Power,4911.0,1012051.0,Wansley 02,1005269.0,Steam Turbine,952.0,,1-Apr-78,1978.0,9-Sep-22,Coal Bituminous,Fuel Oil No. 2 Distillate Diesel,Coal,9304.0,Peak Load,Mothballed,Boiler 02,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,PC Tangential-Fired LNB OFA ESP-CS FGC SCR (FGD-WS-JBR-2009) (ADA ACI - 02/2014),6269000.0,lbs/hr,3134.5,3625.0,PSIG,250.0,1000.0,deg F,538.0,Southern Company Services,,,,33.406364,-85.037062,0.0,2022-09-09,2022.0,Tangential,PC
51,1005269.0,Southern Co,Plant Wansley,unit-2-0d40cc,division-wall-f2da46,20191028-38d766,0.281,Division Wall,True,204,27160,6790.0,0,97,5,0,0,0,0,0,0,0,1168,11,0,0,0,0,0,0,0,Southern Company,Georgia Power Company,Georgia Power Company,Wansley Power Station,Franklin,Heard,GA,Georgia,U.S.A.,Southeast,North America,Power,4911.0,1012051.0,Wansley 02,1005269.0,Steam Turbine,952.0,,1-Apr-78,1978.0,9-Sep-22,Coal Bituminous,Fuel Oil No. 2 Distillate Diesel,Coal,9304.0,Peak Load,Mothballed,Boiler 02,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,PC Tangential-Fired LNB OFA ESP-CS FGC SCR (FGD-WS-JBR-2009) (ADA ACI - 02/2014),6269000.0,lbs/hr,3134.5,3625.0,PSIG,250.0,1000.0,deg F,538.0,Southern Company Services,,,,33.406364,-85.037062,0.0,2022-09-09,2022.0,Tangential,PC
52,1005529.0,Southern Co,Plant Yates,unit-6-0f16c9,waterwalls-99ffd4,20211012-d99fbe,0.188,Wall,True,47,4037,1009.25,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Southern Company,Georgia Power Company,Georgia Power Company,Yates Power Station,Newnan,Coweta,GA,Georgia,U.S.A.,Southeast,North America,Power,4911.0,1013872.0,Yates 06,1005529.0,Steam Turbine,403.8,,1-Jul-74,1974.0,,Natural Gas,Fuel Oil No. 2 Distillate Diesel,Natural Gas,10063.0,Base Load,Operational,Boiler 06,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,PC Tangential-Fired LNB SOFA ESP-CS,2568000.0,lbs/hr,1284.0,2400.0,PSIG,165.0,1000.0,deg F,538.0,Southern Company Services,,4183.0,,33.463256,-84.903905,0.0,,,Tangential,PC
53,1005529.0,Southern Co,Plant Yates,unit-6-0f16c9,lower-nose-arch-25c515,20211012-cfa474,0.25,Arch,True,188,1792,448.0,0,165,52,0,0,0,0,0,0,0,228,57,0,0,0,0,0,0,0,Southern Company,Georgia Power Company,Georgia Power Company,Yates Power Station,Newnan,Coweta,GA,Georgia,U.S.A.,Southeast,North America,Power,4911.0,1013872.0,Yates 06,1005529.0,Steam Turbine,403.8,,1-Jul-74,1974.0,,Natural Gas,Fuel Oil No. 2 Distillate Diesel,Natural Gas,10063.0,Base Load,Operational,Boiler 06,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,PC Tangential-Fired LNB SOFA ESP-CS,2568000.0,lbs/hr,1284.0,2400.0,PSIG,165.0,1000.0,deg F,538.0,Southern Company Services,,4183.0,,33.463256,-84.903905,0.0,,,Tangential,PC
54,1005529.0,Southern Co,Plant Yates,unit-6-0f16c9,upper-bc4fa7,20211012-becf05,0.188,upper,True,187,4234,1058.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Southern Company,Georgia Power Company,Georgia Power Company,Yates Power Station,Newnan,Coweta,GA,Georgia,U.S.A.,Southeast,North America,Power,4911.0,1013872.0,Yates 06,1005529.0,Steam Turbine,403.8,,1-Jul-74,1974.0,,Natural Gas,Fuel Oil No. 2 Distillate Diesel,Natural Gas,10063.0,Base Load,Operational,Boiler 06,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,PC Tangential-Fired LNB SOFA ESP-CS,2568000.0,lbs/hr,1284.0,2400.0,PSIG,165.0,1000.0,deg F,538.0,Southern Company Services,,4183.0,,33.463256,-84.903905,0.0,,,Tangential,PC
55,1005529.0,Southern Co,Plant Yates,unit-6-0f16c9,coutant-slopes-99264e,20190920-f6a1e7,0.188,Slope,True,255,14511,3627.75,0,252,11,0,0,0,0,0,0,0,2138,15,0,0,0,0,0,0,0,Southern Company,Georgia Power Company,Georgia Power Company,Yates Power Station,Newnan,Coweta,GA,Georgia,U.S.A.,Southeast,North America,Power,4911.0,1013872.0,Yates 06,1005529.0,Steam Turbine,403.8,,1-Jul-74,1974.0,,Natural Gas,Fuel Oil No. 2 Distillate Diesel,Natural Gas,10063.0,Base Load,Operational,Boiler 06,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,PC Tangential-Fired LNB SOFA ESP-CS,2568000.0,lbs/hr,1284.0,2400.0,PSIG,165.0,1000.0,deg F,538.0,Southern Company Services,,4183.0,,33.463256,-84.903905,0.0,,,Tangential,PC
56,1005529.0,Southern Co,Plant Yates,unit-6-0f16c9,waterwalls-99ffd4,20190920-fd27a8,0.188,Wall,True,255,64461,16115.25,0,209,125,12,0,0,0,0,0,0,2542,590,20,0,0,0,0,0,0,Southern Company,Georgia Power Company,Georgia Power Company,Yates Power Station,Newnan,Coweta,GA,Georgia,U.S.A.,Southeast,North America,Power,4911.0,1013872.0,Yates 06,1005529.0,Steam Turbine,403.8,,1-Jul-74,1974.0,,Natural Gas,Fuel Oil No. 2 Distillate Diesel,Natural Gas,10063.0,Base Load,Operational,Boiler 06,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,PC Tangential-Fired LNB SOFA ESP-CS,2568000.0,lbs/hr,1284.0,2400.0,PSIG,165.0,1000.0,deg F,538.0,Southern Company Services,,4183.0,,33.463256,-84.903905,0.0,,,Tangential,PC
57,1005530.0,Southern Co,Plant Yates,unit-7-18512e,waterwalls-999338,20220322-e736dd,0.188,Wall,True,46,2418,604.5,0,27,0,0,0,0,0,0,0,0,41,0,0,0,0,0,0,0,0,Southern Company,Georgia Power Company,Georgia Power Company,Yates Power Station,Newnan,Coweta,GA,Georgia,U.S.A.,Southeast,North America,Power,4911.0,1013872.0,Yates 07,1005530.0,Steam Turbine,403.8,,1-Apr-74,1974.0,,Natural Gas,Fuel Oil No. 2 Distillate Diesel,Natural Gas,9868.0,Base Load,Operational,Boiler 07,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,PC Tangential-Fired LNB SOFA ESP-CS (FGD/SCR-2016/2017),2568000.0,lbs/hr,1284.0,2400.0,PSIG,165.0,1000.0,deg F,538.0,Southern Company Services,,3996.0,,33.463256,-84.903905,0.0,,,Tangential,PC
58,1005530.0,Southern Co,Plant Yates,unit-7-18512e,lower-arch-563782,20220322-752b8e,0.25,Arch,True,186,6548,1637.0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Southern Company,Georgia Power Company,Georgia Power Company,Yates Power Station,Newnan,Coweta,GA,Georgia,U.S.A.,Southeast,North America,Power,4911.0,1013872.0,Yates 07,1005530.0,Steam Turbine,403.8,,1-Apr-74,1974.0,,Natural Gas,Fuel Oil No. 2 Distillate Diesel,Natural Gas,9868.0,Base Load,Operational,Boiler 07,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,PC Tangential-Fired LNB SOFA ESP-CS (FGD/SCR-2016/2017),2568000.0,lbs/hr,1284.0,2400.0,PSIG,165.0,1000.0,deg F,538.0,Southern Company Services,,3996.0,,33.463256,-84.903905,0.0,,,Tangential,PC
59,1005530.0,Southern Co,Plant Yates,unit-7-18512e,upper-arch-c350fb,20220322-afe6aa,0.25,Arch,True,188,4095,1023.75,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Southern Company,Georgia Power Company,Georgia Power Company,Yates Power Station,Newnan,Coweta,GA,Georgia,U.S.A.,Southeast,North America,Power,4911.0,1013872.0,Yates 07,1005530.0,Steam Turbine,403.8,,1-Apr-74,1974.0,,Natural Gas,Fuel Oil No. 2 Distillate Diesel,Natural Gas,9868.0,Base Load,Operational,Boiler 07,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,PC Tangential-Fired LNB SOFA ESP-CS (FGD/SCR-2016/2017),2568000.0,lbs/hr,1284.0,2400.0,PSIG,165.0,1000.0,deg F,538.0,Southern Company Services,,3996.0,,33.463256,-84.903905,0.0,,,Tangential,PC
60,1005530.0,Southern Co,Plant Yates,unit-7-18512e,waterwalls-999338,20190906-bae75b,0.188,Wall,True,255,61963,15490.75,28,192,101,66,40,2,0,0,0,0,2048,905,510,174,2,0,0,0,0,Southern Company,Georgia Power Company,Georgia Power Company,Yates Power Station,Newnan,Coweta,GA,Georgia,U.S.A.,Southeast,North America,Power,4911.0,1013872.0,Yates 07,1005530.0,Steam Turbine,403.8,,1-Apr-74,1974.0,,Natural Gas,Fuel Oil No. 2 Distillate Diesel,Natural Gas,9868.0,Base Load,Operational,Boiler 07,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,PC Tangential-Fired LNB SOFA ESP-CS (FGD/SCR-2016/2017),2568000.0,lbs/hr,1284.0,2400.0,PSIG,165.0,1000.0,deg F,538.0,Southern Company Services,,3996.0,,33.463256,-84.903905,0.0,,,Tangential,PC
61,1005530.0,Southern Co,Plant Yates,unit-7-18512e,coutant-slopes-0e4ffa,20190906-13ce98,0.188,Slope,True,250,13397,3349.25,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Southern Company,Georgia Power Company,Georgia Power Company,Yates Power Station,Newnan,Coweta,GA,Georgia,U.S.A.,Southeast,North America,Power,4911.0,1013872.0,Yates 07,1005530.0,Steam Turbine,403.8,,1-Apr-74,1974.0,,Natural Gas,Fuel Oil No. 2 Distillate Diesel,Natural Gas,9868.0,Base Load,Operational,Boiler 07,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,PC Tangential-Fired LNB SOFA ESP-CS (FGD/SCR-2016/2017),2568000.0,lbs/hr,1284.0,2400.0,PSIG,165.0,1000.0,deg F,538.0,Southern Company Services,,3996.0,,33.463256,-84.903905,0.0,,,Tangential,PC
62,1005534.0,First Energy,Bruce Mansfield,unit-3-2e8253,lower-slopes-776ec7,20181007-b824f3,0.315,Slope,False,88,2397,599.25,134,88,76,14,5,2,0,0,0,0,1559,425,93,32,5,0,0,0,0,Frontier Group of Companies,Frontier Industrial Corporation,Frontier Industrial Corporation,Bruce Mansfield Power Station,Shippingport,Beaver,PA,Pennsylvania,U.S.A.,Northeast,North America,Power,4911.0,1010752.0,Bruce Mansfield 03,1005534.0,Steam Turbine,913.8,,1-Sep-80,1980.0,7-Nov-19,Coal Bituminous,,Coal,10055.0,Base Load,Closed,Boiler 03,Dry Bottom Boiler,Wood Foster Wheeler,PC Opposed-Fired LNB OFA SCR FGD-WS ESP-CS,6415000.0,lbs/hr,3207.5,3785.0,PSIG,261.0,1005.0,deg F,541.0,Gilbert Associates,Townsend & Bottum,,,40.6348,-80.4159,0.0,2019-11-07,2019.0,Opposed,PC
63,1005534.0,First Energy,Bruce Mansfield,unit-3-2e8253,side-wall-6d4f88,20181007-ab6eeb,0.27,Wall,False,21,458,114.5,0,18,0,0,0,0,0,0,0,0,31,0,0,0,0,0,0,0,0,Frontier Group of Companies,Frontier Industrial Corporation,Frontier Industrial Corporation,Bruce Mansfield Power Station,Shippingport,Beaver,PA,Pennsylvania,U.S.A.,Northeast,North America,Power,4911.0,1010752.0,Bruce Mansfield 03,1005534.0,Steam Turbine,913.8,,1-Sep-80,1980.0,7-Nov-19,Coal Bituminous,,Coal,10055.0,Base Load,Closed,Boiler 03,Dry Bottom Boiler,Wood Foster Wheeler,PC Opposed-Fired LNB OFA SCR FGD-WS ESP-CS,6415000.0,lbs/hr,3207.5,3785.0,PSIG,261.0,1005.0,deg F,541.0,Gilbert Associates,Townsend & Bottum,,,40.6348,-80.4159,0.0,2019-11-07,2019.0,Opposed,PC
