,IIR_UNIT_ID,Customer.name,Location.name,Unit.slug,Component.slug,slug,nominal,Component_type,Power_Cust,tubes_inspected,bins_collected,tube_ft_inspected,crits_per10k,Tubes w 10% Loss,Tubes w 20% Loss,Tubes w 30% Loss,Tubes w 40% Loss,Tubes w 50% Loss,Tubes w 60% Loss,Tubes w 70% Loss,Tubes w 80% Loss,Tubes w 90% Loss,Bins w 10% Loss,Bins w 20% Loss,Bins w 30% Loss,Bins w 40% Loss,Bins w 50% Loss,Bins w 60% Loss,Bins w 70% Loss,Bins w 80% Loss,Bins w 90% Loss,PARENTNAME,OWNER_NAME,OPER_NAME,PLANT_NAME,PHYS_CITY,P_COUNTY,UNIT_STATE,P_ST_NAME,P_COUNTRY,MARKET_REG,WORLD_REG,IND_CODE_DESC,SIC_CODE,PLANT_ID,UNIT_NAME,UNIT_ID,UNIT_TYPE,OUT_DESIGN,KO_DATE,STARTUP,STARTYEAR,SHUTDOWN,PRIM_FUEL,SECND_FUEL,FUEL_GROUP,HEAT_RATE,PWR_USAGE,U_STATUS,BOIL_NAME,BOILERTYPE,BMFR_NAME,BOIL_INFO,STEAM,STEAM_UOM,STEAM_TON,PRESSURE,PRES_UOM,PRES_BAR,TEMP,TEMP_UOM,TEMP_CEL,DESIGNFIRM,CONSTFIRM,MMBTU_HR,KO_YEAR,LATITUDE,LONGITUDE,COGEN_CHP,SHUTDOWN_dt,SHUTDOWN_yr,BOIL_CONFIG,BOIL_TYPE_Tag
64,1005651.0,Southern Co,Plant Scherer,unit-1-60a8c7,sidewalls-49c76e,20221011-d11633,0.2,Wall,True,448,40381,10095.25,0,46,1,0,0,0,0,0,0,0,139,3,0,0,0,0,0,0,0,Southern Company,Georgia Power Company,Georgia Power Company,Robert W Scherer Power Station,Juliette,Monroe,GA,Georgia,U.S.A.,Southeast,North America,Power,4911.0,1014200.0,Scherer 01,1005651.0,Steam Turbine,891.0,,1-Mar-82,1982.0,,Coal Subbituminous,Coal Bituminous,Coal,9747.0,Base Load,Operational,Boiler 01,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,PC Tangential-Fired LNB OFA ESP-HS (FGD-2012) (BAG-09) (Southern Company SCR-2013) SN:CCRRD-6375 Avatech Wet FGD,5790000.0,lbs/hr,2895.0,2400.0,PSIG,165.0,1000.0,deg F,538.0,Southern Company Services,,9860.0,,33.060473,-83.808281,0.0,,,Tangential,PC
65,1005667.0,Southern Co,Plant Bowen,unit-1-44431e,waterwalls-10a514,20200310-73c53c,0.268,Wall,True,497,110324,27581.0,22,497,480,376,97,0,0,0,0,0,43734,17359,4325,245,0,0,0,0,0,Southern Company,Georgia Power Company,Georgia Power Company,Bowen Steam Electric Generating Station,Cartersville,Bartow,GA,Georgia,U.S.A.,Southeast,North America,Power,4911.0,1011979.0,Bowen 01,1005667.0,Steam Turbine,805.8,,1-Oct-71,1971.0,,Coal Bituminous,Fuel Oil No. 2 Distillate Diesel,Coal,9683.0,Base Load,Operational,Boiler 01,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,20834 PC Tangential-Fired LNB SOFA SCR ESP-CS (FGD-WS-JBR-2008) (B&W BAG-2015),5045000.0,lbs/hr,2522.5,3625.0,PSIG,250.0,1000.0,deg F,538.0,Black & Veatch,Southern Company Services,8437.0,,34.1256,-84.9222,0.0,,,Tangential,PC
66,1005667.0,Southern Co,Plant Bowen,unit-1-44431e,division-wall-e286ac,20200310-ded7c1,0.25,Division Wall,True,184,42724,10681.0,0,1,1,0,0,0,0,0,0,0,1,1,0,0,0,0,0,0,0,Southern Company,Georgia Power Company,Georgia Power Company,Bowen Steam Electric Generating Station,Cartersville,Bartow,GA,Georgia,U.S.A.,Southeast,North America,Power,4911.0,1011979.0,Bowen 01,1005667.0,Steam Turbine,805.8,,1-Oct-71,1971.0,,Coal Bituminous,Fuel Oil No. 2 Distillate Diesel,Coal,9683.0,Base Load,Operational,Boiler 01,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,20834 PC Tangential-Fired LNB SOFA SCR ESP-CS (FGD-WS-JBR-2008) (B&W BAG-2015),5045000.0,lbs/hr,2522.5,3625.0,PSIG,250.0,1000.0,deg F,538.0,Black & Veatch,Southern Company Services,8437.0,,34.1256,-84.9222,0.0,,,Tangential,PC
67,1005667.0,Southern Co,Plant Bowen,unit-1-44431e,waterwalls-10a514,20180217-181c5b,0.268,Wall,True,498,88602,22150.5,82,498,489,440,200,5,0,0,0,0,53922,26574,7147,729,7,0,0,0,0,Southern Company,Georgia Power Company,Georgia Power Company,Bowen Steam Electric Generating Station,Cartersville,Bartow,GA,Georgia,U.S.A.,Southeast,North America,Power,4911.0,1011979.0,Bowen 01,1005667.0,Steam Turbine,805.8,,1-Oct-71,1971.0,,Coal Bituminous,Fuel Oil No. 2 Distillate Diesel,Coal,9683.0,Base Load,Operational,Boiler 01,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,20834 PC Tangential-Fired LNB SOFA SCR ESP-CS (FGD-WS-JBR-2008) (B&W BAG-2015),5045000.0,lbs/hr,2522.5,3625.0,PSIG,250.0,1000.0,deg F,538.0,Black & Veatch,Southern Company Services,8437.0,,34.1256,-84.9222,0.0,,,Tangential,PC
68,1005667.0,Southern Co,Plant Bowen,unit-1-44431e,division-wall-e286ac,20180217-11d514,0.25,Division Wall,True,184,31776,7944.0,0,9,1,0,0,0,0,0,0,0,11,1,0,0,0,0,0,0,0,Southern Company,Georgia Power Company,Georgia Power Company,Bowen Steam Electric Generating Station,Cartersville,Bartow,GA,Georgia,U.S.A.,Southeast,North America,Power,4911.0,1011979.0,Bowen 01,1005667.0,Steam Turbine,805.8,,1-Oct-71,1971.0,,Coal Bituminous,Fuel Oil No. 2 Distillate Diesel,Coal,9683.0,Base Load,Operational,Boiler 01,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,20834 PC Tangential-Fired LNB SOFA SCR ESP-CS (FGD-WS-JBR-2008) (B&W BAG-2015),5045000.0,lbs/hr,2522.5,3625.0,PSIG,250.0,1000.0,deg F,538.0,Black & Veatch,Southern Company Services,8437.0,,34.1256,-84.9222,0.0,,,Tangential,PC
69,1005667.0,Southern Co,Plant Bowen,unit-1-44431e,lower-slopes-fc5fee,20171128-9ee0a5,0.22,Slope,True,498,24581,6145.25,1,484,164,35,1,0,0,0,0,0,6534,940,90,2,0,0,0,0,0,Southern Company,Georgia Power Company,Georgia Power Company,Bowen Steam Electric Generating Station,Cartersville,Bartow,GA,Georgia,U.S.A.,Southeast,North America,Power,4911.0,1011979.0,Bowen 01,1005667.0,Steam Turbine,805.8,,1-Oct-71,1971.0,,Coal Bituminous,Fuel Oil No. 2 Distillate Diesel,Coal,9683.0,Base Load,Operational,Boiler 01,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,20834 PC Tangential-Fired LNB SOFA SCR ESP-CS (FGD-WS-JBR-2008) (B&W BAG-2015),5045000.0,lbs/hr,2522.5,3625.0,PSIG,250.0,1000.0,deg F,538.0,Black & Veatch,Southern Company Services,8437.0,,34.1256,-84.9222,0.0,,,Tangential,PC
70,1005667.0,Southern Co,Plant Bowen,unit-1-44431e,bullnose-94b9e1,20171130-b77eb6,0.238,Bullnose,True,498,4841,1210.25,39,182,107,56,17,2,1,0,0,0,311,131,64,19,2,1,0,0,0,Southern Company,Georgia Power Company,Georgia Power Company,Bowen Steam Electric Generating Station,Cartersville,Bartow,GA,Georgia,U.S.A.,Southeast,North America,Power,4911.0,1011979.0,Bowen 01,1005667.0,Steam Turbine,805.8,,1-Oct-71,1971.0,,Coal Bituminous,Fuel Oil No. 2 Distillate Diesel,Coal,9683.0,Base Load,Operational,Boiler 01,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,20834 PC Tangential-Fired LNB SOFA SCR ESP-CS (FGD-WS-JBR-2008) (B&W BAG-2015),5045000.0,lbs/hr,2522.5,3625.0,PSIG,250.0,1000.0,deg F,538.0,Black & Veatch,Southern Company Services,8437.0,,34.1256,-84.9222,0.0,,,Tangential,PC
71,1005668.0,Southern Co,Plant Bowen,unit-2-d6bb3f,waterwalls-ba5c41,20210515-b373e7,0.268,Wall,True,496,104011,26002.75,78,496,496,470,260,24,0,0,0,0,46602,23660,10095,810,28,0,0,0,0,Southern Company,Georgia Power Company,Georgia Power Company,Bowen Steam Electric Generating Station,Cartersville,Bartow,GA,Georgia,U.S.A.,Southeast,North America,Power,4911.0,1011979.0,Bowen 02,1005668.0,Steam Turbine,788.8,,1-Sep-72,1972.0,,Coal Bituminous,Fuel Oil No. 2 Distillate Diesel,Coal,9551.0,Intermediate Load,Operational,Boiler 02,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,20932 PC Tangential-Fired LNB SCR SOFA ESP-CS (FGD-WS 2009) (B&W BAG-2015),5045000.0,lbs/hr,2522.5,3625.0,PSIG,250.0,1000.0,deg F,538.0,Black & Veatch,Southern Company Services,7917.0,,34.1256,-84.9222,0.0,,,Tangential,PC
72,1005669.0,Southern Co,Plant Bowen,unit-3-2ec131,waterwalls-4cc190,20210413-7a4b55,0.238,Wall,True,47,2503,625.75,0,47,20,1,0,0,0,0,0,0,614,39,1,0,0,0,0,0,0,Southern Company,Georgia Power Company,Georgia Power Company,Bowen Steam Electric Generating Station,Cartersville,Bartow,GA,Georgia,U.S.A.,Southeast,North America,Power,4911.0,1011979.0,Bowen 03,1005669.0,Steam Turbine,952.0,,1-Dec-74,1974.0,,Coal Bituminous,Fuel Oil No. 2 Distillate Diesel,Coal,10089.0,Intermediate Load,Operational,Boiler 03,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,21050 PC Tangential-Fired LNB SCR SOFA ESP-CS (FGD-WS-JBR-2008) (B&W BAG 03/2016),6351000.0,lbs/hr,3175.5,3625.0,PSIG,250.0,1000.0,deg F,538.0,Southern Company Services,Southern Company Services,9492.0,,34.1256,-84.9222,0.0,,,Tangential,PC
73,1005669.0,Southern Co,Plant Bowen,unit-3-2ec131,waterwalls-4cc190,20181012-ce779a,0.238,Wall,True,656,168721,42180.25,21,656,560,273,119,22,0,0,0,0,38732,7371,1441,346,40,0,0,0,0,Southern Company,Georgia Power Company,Georgia Power Company,Bowen Steam Electric Generating Station,Cartersville,Bartow,GA,Georgia,U.S.A.,Southeast,North America,Power,4911.0,1011979.0,Bowen 03,1005669.0,Steam Turbine,952.0,,1-Dec-74,1974.0,,Coal Bituminous,Fuel Oil No. 2 Distillate Diesel,Coal,10089.0,Intermediate Load,Operational,Boiler 03,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,21050 PC Tangential-Fired LNB SCR SOFA ESP-CS (FGD-WS-JBR-2008) (B&W BAG 03/2016),6351000.0,lbs/hr,3175.5,3625.0,PSIG,250.0,1000.0,deg F,538.0,Southern Company Services,Southern Company Services,9492.0,,34.1256,-84.9222,0.0,,,Tangential,PC
74,1005669.0,Southern Co,Plant Bowen,unit-3-2ec131,lower-slopes-80fb4e,20180213-e225e7,0.238,Slope,True,178,14869,3717.25,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Southern Company,Georgia Power Company,Georgia Power Company,Bowen Steam Electric Generating Station,Cartersville,Bartow,GA,Georgia,U.S.A.,Southeast,North America,Power,4911.0,1011979.0,Bowen 03,1005669.0,Steam Turbine,952.0,,1-Dec-74,1974.0,,Coal Bituminous,Fuel Oil No. 2 Distillate Diesel,Coal,10089.0,Intermediate Load,Operational,Boiler 03,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,21050 PC Tangential-Fired LNB SCR SOFA ESP-CS (FGD-WS-JBR-2008) (B&W BAG 03/2016),6351000.0,lbs/hr,3175.5,3625.0,PSIG,250.0,1000.0,deg F,538.0,Southern Company Services,Southern Company Services,9492.0,,34.1256,-84.9222,0.0,,,Tangential,PC
75,1005669.0,Southern Co,Plant Bowen,unit-3-2ec131,upper-arch-85ae2f,20180125-514a8b,0.238,Arch,True,656,6622,1655.5,0,242,5,0,0,0,0,0,0,0,497,7,0,0,0,0,0,0,0,Southern Company,Georgia Power Company,Georgia Power Company,Bowen Steam Electric Generating Station,Cartersville,Bartow,GA,Georgia,U.S.A.,Southeast,North America,Power,4911.0,1011979.0,Bowen 03,1005669.0,Steam Turbine,952.0,,1-Dec-74,1974.0,,Coal Bituminous,Fuel Oil No. 2 Distillate Diesel,Coal,10089.0,Intermediate Load,Operational,Boiler 03,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,21050 PC Tangential-Fired LNB SCR SOFA ESP-CS (FGD-WS-JBR-2008) (B&W BAG 03/2016),6351000.0,lbs/hr,3175.5,3625.0,PSIG,250.0,1000.0,deg F,538.0,Southern Company Services,Southern Company Services,9492.0,,34.1256,-84.9222,0.0,,,Tangential,PC
76,1005670.0,Southern Co,Plant Bowen,unit-4-676260,waterwalls-4e3b7c,20220809-7bb7b7,0.238,Wall,True,654,165766,41441.5,1,654,629,154,4,0,0,0,0,0,51531,12187,462,12,0,0,0,0,0,Southern Company,Georgia Power Company,Georgia Power Company,Bowen Steam Electric Generating Station,Cartersville,Bartow,GA,Georgia,U.S.A.,Southeast,North America,Power,4911.0,1011979.0,Bowen 04,1005670.0,Steam Turbine,952.0,,1-Nov-75,1975.0,,Coal Bituminous,Fuel Oil No. 2 Distillate Diesel,Coal,9808.0,Intermediate Load,Operational,Boiler 04,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,21337 PC Tangential-Fired LNB SCR SOFA ESP-CS (FGD-WS-JBR-2008) (B&W BAG 04/2016),6351000.0,lbs/hr,3175.5,3625.0,PSIG,250.0,1000.0,deg F,538.0,Southern Company Services,Southern Company Services,9446.0,,34.1256,-84.9222,0.0,,,Tangential,PC
77,1005670.0,Southern Co,Plant Bowen,unit-4-676260,waterwalls-4e3b7c,20190322-7563a3,0.238,Wall,True,656,187580,46895.0,2,655,606,207,31,0,0,0,0,0,55277,10701,970,43,0,0,0,0,0,Southern Company,Georgia Power Company,Georgia Power Company,Bowen Steam Electric Generating Station,Cartersville,Bartow,GA,Georgia,U.S.A.,Southeast,North America,Power,4911.0,1011979.0,Bowen 04,1005670.0,Steam Turbine,952.0,,1-Nov-75,1975.0,,Coal Bituminous,Fuel Oil No. 2 Distillate Diesel,Coal,9808.0,Intermediate Load,Operational,Boiler 04,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,21337 PC Tangential-Fired LNB SCR SOFA ESP-CS (FGD-WS-JBR-2008) (B&W BAG 04/2016),6351000.0,lbs/hr,3175.5,3625.0,PSIG,250.0,1000.0,deg F,538.0,Southern Company Services,Southern Company Services,9446.0,,34.1256,-84.9222,0.0,,,Tangential,PC
78,1005670.0,Southern Co,Plant Bowen,unit-4-676260,lower-slopes-afd602,20171120-1eb3c7,0.238,Slope,True,300,8466,2116.5,0,288,190,35,0,0,0,0,0,0,5510,1259,58,0,0,0,0,0,0,Southern Company,Georgia Power Company,Georgia Power Company,Bowen Steam Electric Generating Station,Cartersville,Bartow,GA,Georgia,U.S.A.,Southeast,North America,Power,4911.0,1011979.0,Bowen 04,1005670.0,Steam Turbine,952.0,,1-Nov-75,1975.0,,Coal Bituminous,Fuel Oil No. 2 Distillate Diesel,Coal,9808.0,Intermediate Load,Operational,Boiler 04,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,21337 PC Tangential-Fired LNB SCR SOFA ESP-CS (FGD-WS-JBR-2008) (B&W BAG 04/2016),6351000.0,lbs/hr,3175.5,3625.0,PSIG,250.0,1000.0,deg F,538.0,Southern Company Services,Southern Company Services,9446.0,,34.1256,-84.9222,0.0,,,Tangential,PC
79,1005724.0,ALCOA,Warrick Power Station,unit-4-boiler-7593e8,waterwalls-217311,20220613-df7704,0.25,Wall,True,159,9276,2319.0,418,157,157,92,55,32,8,0,0,0,8885,6957,920,388,163,25,0,0,0,Alcoa Corporation,Alcoa Power Generating Incorporated,Alcoa Power Generating Incorporated,Warrick Generating Station,Newburgh,Warrick,IN,Indiana,U.S.A.,Great Lakes,North America,Power,4931.0,1014299.0,Warrick 04,1005724.0,Steam Turbine,323.0,16-Mar-68,1-Dec-70,1970.0,,Coal Bituminous,Natural Gas,Coal,10390.0,Base Load,Operational,Boiler 04,Dry Bottom Boiler,Babcock & Wilcox,PC Opposed-Fired ESP-CS (LNB 1998) (SCR 2004) (FGD-WS 2008) (reagent inj 2009),2225000.0,lbs/hr,1112.5,1800.0,PSIG,124.0,1000.0,deg F,538.0,Ebasco,,2958.0,1968.0,37.915,-87.3328,1.0,,,Opposed,PC
80,1005724.0,ALCOA,Warrick Power Station,unit-4-boiler-7593e8,waterwalls-769259,20220613-9be655,0.35,Wall,True,215,4687,1171.75,41,215,215,5,3,1,0,0,0,0,4685,1569,42,19,2,0,0,0,0,Alcoa Corporation,Alcoa Power Generating Incorporated,Alcoa Power Generating Incorporated,Warrick Generating Station,Newburgh,Warrick,IN,Indiana,U.S.A.,Great Lakes,North America,Power,4931.0,1014299.0,Warrick 04,1005724.0,Steam Turbine,323.0,16-Mar-68,1-Dec-70,1970.0,,Coal Bituminous,Natural Gas,Coal,10390.0,Base Load,Operational,Boiler 04,Dry Bottom Boiler,Babcock & Wilcox,PC Opposed-Fired ESP-CS (LNB 1998) (SCR 2004) (FGD-WS 2008) (reagent inj 2009),2225000.0,lbs/hr,1112.5,1800.0,PSIG,124.0,1000.0,deg F,538.0,Ebasco,,2958.0,1968.0,37.915,-87.3328,1.0,,,Opposed,PC
81,1005724.0,ALCOA,Warrick Power Station,unit-4-division-wall-eee651,division-wall-603959,20211227-db8fa3,0.24,Division Wall,True,58,5424,1356.0,44,46,25,11,7,3,1,0,0,0,295,98,36,24,9,2,0,0,0,Alcoa Corporation,Alcoa Power Generating Incorporated,Alcoa Power Generating Incorporated,Warrick Generating Station,Newburgh,Warrick,IN,Indiana,U.S.A.,Great Lakes,North America,Power,4931.0,1014299.0,Warrick 04,1005724.0,Steam Turbine,323.0,16-Mar-68,1-Dec-70,1970.0,,Coal Bituminous,Natural Gas,Coal,10390.0,Base Load,Operational,Boiler 04,Dry Bottom Boiler,Babcock & Wilcox,PC Opposed-Fired ESP-CS (LNB 1998) (SCR 2004) (FGD-WS 2008) (reagent inj 2009),2225000.0,lbs/hr,1112.5,1800.0,PSIG,124.0,1000.0,deg F,538.0,Ebasco,,2958.0,1968.0,37.915,-87.3328,1.0,,,Opposed,PC
82,1006000.0,Arizona G&T Cooperatives,Arizona G&T Coop - Apache Station,unit-2-99a630,waterwalls-fe80b2,20210310-d9557f,0.28,Wall,False,143,13869,3467.25,0,102,63,6,0,0,0,0,0,0,1036,246,9,0,0,0,0,0,0,Touchstone Energy Cooperative,Arizona Electric Power Cooperative,Arizona Electric Power Cooperative,Apache Power Station,Cochise,Cochise,AZ,Arizona,U.S.A.,Rocky Mountains,North America,Power,4911.0,1016392.0,Apache 02,1006000.0,Steam Turbine,194.7,,1-Jan-79,1979.0,,Coal Subbituminous,Natural Gas,Coal,10293.0,Base Load,Operational,Boiler 02,Dry Bottom Boiler,Riley Stoker Corporation,PC Opposed-Fired OFA ESP-HS FGD-WS,1355000.0,lbs/hr,677.5,2620.0,PSIG,181.0,1000.0,deg F,538.0,,,,,32.05861,-109.89136,1.0,,,Opposed,PC
83,1006481.0,East Kentucky Power Coop (EKPC),Spurlock,unit-1-12a6a5,coutant-slopes-33dff6,20220314-d44927,0.284,Slope,True,247,7760,1940.0,0,1,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,East Kentucky Power Cooperative (EKPC),East Kentucky Power Cooperative (EKPC),East Kentucky Power Cooperative (EKPC),H L Spurlock Power Station,Maysville,Mason,KY,Kentucky,U.S.A.,Great Lakes,North America,Power,4911.0,1014316.0,Spurlock 01 ST,1006481.0,Steam Turbine,357.6,,1-Sep-77,1977.0,,Coal Bituminous,Fuel Oil No. 2 Distillate Diesel,Coal,10034.0,Base Load,Operational,Boiler 01,Dry Bottom Boiler,Babcock & Wilcox,PC Opposed-Fired LNB SCR ESP-HS FGD-WS,2300000.0,lbs/hr,1150.0,2400.0,PSIG,165.0,1005.0,deg F,541.0,,,3500.0,,38.699711,-83.815892,0.0,,,Opposed,PC
84,1006481.0,East Kentucky Power Coop (EKPC),Spurlock,unit-1-12a6a5,coutant-slopes-33dff6,20220314-d44927,0.284,Slope,True,247,7760,1940.0,0,1,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,East Kentucky Power Cooperative (EKPC),East Kentucky Power Cooperative (EKPC),East Kentucky Power Cooperative (EKPC),H L Spurlock Power Station,Maysville,Mason,KY,Kentucky,U.S.A.,Great Lakes,North America,Power,4911.0,1014316.0,Spurlock 01 ST,1006481.0,Steam Turbine,357.6,,1-Sep-77,1977.0,,Coal Bituminous,Fuel Oil No. 2 Distillate Diesel,Coal,10034.0,Base Load,Operational,Boiler 01,Dry Bottom Boiler,Babcock & Wilcox,PC Opposed-Fired LNB SCR ESP-HS FGD-WS,2300000.0,lbs/hr,1150.0,2400.0,PSIG,165.0,1005.0,deg F,541.0,,,3500.0,,38.699711,-83.815892,0.0,,,Opposed,PC
85,1006481.0,East Kentucky Power Coop (EKPC),Spurlock,unit-1-12a6a5,frontrear-walls-640455,20220314-6431b4,0.284,Wall,True,314,18216,4554.0,0,314,135,0,0,0,0,0,0,0,7711,216,0,0,0,0,0,0,0,East Kentucky Power Cooperative (EKPC),East Kentucky Power Cooperative (EKPC),East Kentucky Power Cooperative (EKPC),H L Spurlock Power Station,Maysville,Mason,KY,Kentucky,U.S.A.,Great Lakes,North America,Power,4911.0,1014316.0,Spurlock 01 ST,1006481.0,Steam Turbine,357.6,,1-Sep-77,1977.0,,Coal Bituminous,Fuel Oil No. 2 Distillate Diesel,Coal,10034.0,Base Load,Operational,Boiler 01,Dry Bottom Boiler,Babcock & Wilcox,PC Opposed-Fired LNB SCR ESP-HS FGD-WS,2300000.0,lbs/hr,1150.0,2400.0,PSIG,165.0,1005.0,deg F,541.0,,,3500.0,,38.699711,-83.815892,0.0,,,Opposed,PC
86,1006481.0,East Kentucky Power Coop (EKPC),Spurlock,unit-1-12a6a5,frontrear-walls-640455,20220314-6431b4,0.284,Wall,True,314,18216,4554.0,0,314,135,0,0,0,0,0,0,0,7711,216,0,0,0,0,0,0,0,East Kentucky Power Cooperative (EKPC),East Kentucky Power Cooperative (EKPC),East Kentucky Power Cooperative (EKPC),H L Spurlock Power Station,Maysville,Mason,KY,Kentucky,U.S.A.,Great Lakes,North America,Power,4911.0,1014316.0,Spurlock 01 ST,1006481.0,Steam Turbine,357.6,,1-Sep-77,1977.0,,Coal Bituminous,Fuel Oil No. 2 Distillate Diesel,Coal,10034.0,Base Load,Operational,Boiler 01,Dry Bottom Boiler,Babcock & Wilcox,PC Opposed-Fired LNB SCR ESP-HS FGD-WS,2300000.0,lbs/hr,1150.0,2400.0,PSIG,165.0,1005.0,deg F,541.0,,,3500.0,,38.699711,-83.815892,0.0,,,Opposed,PC
87,1006481.0,East Kentucky Power Coop (EKPC),Spurlock,unit-1-12a6a5,header-d0c234,20220314-37a9b6,0.25,header,True,10,520,130.0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,East Kentucky Power Cooperative (EKPC),East Kentucky Power Cooperative (EKPC),East Kentucky Power Cooperative (EKPC),H L Spurlock Power Station,Maysville,Mason,KY,Kentucky,U.S.A.,Great Lakes,North America,Power,4911.0,1014316.0,Spurlock 01 ST,1006481.0,Steam Turbine,357.6,,1-Sep-77,1977.0,,Coal Bituminous,Fuel Oil No. 2 Distillate Diesel,Coal,10034.0,Base Load,Operational,Boiler 01,Dry Bottom Boiler,Babcock & Wilcox,PC Opposed-Fired LNB SCR ESP-HS FGD-WS,2300000.0,lbs/hr,1150.0,2400.0,PSIG,165.0,1005.0,deg F,541.0,,,3500.0,,38.699711,-83.815892,0.0,,,Opposed,PC
88,1006481.0,East Kentucky Power Coop (EKPC),Spurlock,unit-1-12a6a5,header-d0c234,20220314-37a9b6,0.25,header,True,10,520,130.0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,East Kentucky Power Cooperative (EKPC),East Kentucky Power Cooperative (EKPC),East Kentucky Power Cooperative (EKPC),H L Spurlock Power Station,Maysville,Mason,KY,Kentucky,U.S.A.,Great Lakes,North America,Power,4911.0,1014316.0,Spurlock 01 ST,1006481.0,Steam Turbine,357.6,,1-Sep-77,1977.0,,Coal Bituminous,Fuel Oil No. 2 Distillate Diesel,Coal,10034.0,Base Load,Operational,Boiler 01,Dry Bottom Boiler,Babcock & Wilcox,PC Opposed-Fired LNB SCR ESP-HS FGD-WS,2300000.0,lbs/hr,1150.0,2400.0,PSIG,165.0,1005.0,deg F,541.0,,,3500.0,,38.699711,-83.815892,0.0,,,Opposed,PC
89,1006481.0,East Kentucky Power Coop (EKPC),Spurlock,unit-1-12a6a5,coutant-slopes-33dff6,20170523-1948fb,0.284,Slope,True,318,9079,2269.75,0,1,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,East Kentucky Power Cooperative (EKPC),East Kentucky Power Cooperative (EKPC),East Kentucky Power Cooperative (EKPC),H L Spurlock Power Station,Maysville,Mason,KY,Kentucky,U.S.A.,Great Lakes,North America,Power,4911.0,1014316.0,Spurlock 01 ST,1006481.0,Steam Turbine,357.6,,1-Sep-77,1977.0,,Coal Bituminous,Fuel Oil No. 2 Distillate Diesel,Coal,10034.0,Base Load,Operational,Boiler 01,Dry Bottom Boiler,Babcock & Wilcox,PC Opposed-Fired LNB SCR ESP-HS FGD-WS,2300000.0,lbs/hr,1150.0,2400.0,PSIG,165.0,1005.0,deg F,541.0,,,3500.0,,38.699711,-83.815892,0.0,,,Opposed,PC
90,1006481.0,East Kentucky Power Coop (EKPC),Spurlock,unit-1-12a6a5,coutant-slopes-33dff6,20170523-1948fb,0.284,Slope,True,318,9079,2269.75,0,1,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,East Kentucky Power Cooperative (EKPC),East Kentucky Power Cooperative (EKPC),East Kentucky Power Cooperative (EKPC),H L Spurlock Power Station,Maysville,Mason,KY,Kentucky,U.S.A.,Great Lakes,North America,Power,4911.0,1014316.0,Spurlock 01 ST,1006481.0,Steam Turbine,357.6,,1-Sep-77,1977.0,,Coal Bituminous,Fuel Oil No. 2 Distillate Diesel,Coal,10034.0,Base Load,Operational,Boiler 01,Dry Bottom Boiler,Babcock & Wilcox,PC Opposed-Fired LNB SCR ESP-HS FGD-WS,2300000.0,lbs/hr,1150.0,2400.0,PSIG,165.0,1005.0,deg F,541.0,,,3500.0,,38.699711,-83.815892,0.0,,,Opposed,PC
91,1006482.0,East Kentucky Power Coop (EKPC),Spurlock,unit-2-2b2835,waterwalls-08309d,20211109-5c2840,0.25,Wall,True,260,75257,18814.25,445,260,255,253,233,161,35,1,0,0,32981,11519,6123,3347,1052,84,1,0,0,East Kentucky Power Cooperative (EKPC),East Kentucky Power Cooperative (EKPC),East Kentucky Power Cooperative (EKPC),H L Spurlock Power Station,Maysville,Mason,KY,Kentucky,U.S.A.,Great Lakes,North America,Power,4911.0,1014316.0,Spurlock 02 ST,1006482.0,Steam Turbine,592.1,,1-Mar-81,1981.0,,Coal Bituminous,Fuel Oil No. 2 Distillate Diesel,Coal,9880.0,Base Load,Operational,Boiler 02,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,PC Tangential-Fired LNB SCR ESP-HS FGD-DS,3800000.0,lbs/hr,1900.0,2990.0,PSIG,206.0,1005.0,deg F,541.0,,,5600.0,,38.699711,-83.815892,0.0,,,Tangential,PC
92,1006491.0,Consolidated Edison Company of New York (Corporate),CONED - 74th Street,unit-120-b7adc8,slopes-eceefd,20210802-827ff7,0.26,Slope,False,83,8785,2196.25,0,75,4,1,0,0,0,0,0,0,1420,7,2,0,0,0,0,0,0,East Kentucky Power Cooperative (EKPC),East Kentucky Power Cooperative (EKPC),East Kentucky Power Cooperative (EKPC),John Sherman Cooper Power Station,Somerset,Pulaski,KY,Kentucky,U.S.A.,Great Lakes,North America,Power,4911.0,1014313.0,Cooper 01,1006491.0,Steam Turbine,100.0,,1-Feb-65,1965.0,,Coal Bituminous,,Coal,9958.0,Peak Load,Operational,Boiler 01,Dry Bottom Boiler,Babcock & Wilcox,PC Front-Fired LNB ESP-CS,825000.0,lbs/hr,412.5,1450.0,PSIG,100.0,1000.0,deg F,538.0,,,,,36.998246,-84.591999,0.0,,,Front,PC
93,1006491.0,Consolidated Edison Company of New York (Corporate),CONED - 74th Street,unit-120-b7adc8,waterwalls-92867c,20210802-08feeb,0.26,Wall,False,82,61622,15405.5,0,59,17,1,0,0,0,0,0,0,803,156,5,0,0,0,0,0,0,East Kentucky Power Cooperative (EKPC),East Kentucky Power Cooperative (EKPC),East Kentucky Power Cooperative (EKPC),John Sherman Cooper Power Station,Somerset,Pulaski,KY,Kentucky,U.S.A.,Great Lakes,North America,Power,4911.0,1014313.0,Cooper 01,1006491.0,Steam Turbine,100.0,,1-Feb-65,1965.0,,Coal Bituminous,,Coal,9958.0,Peak Load,Operational,Boiler 01,Dry Bottom Boiler,Babcock & Wilcox,PC Front-Fired LNB ESP-CS,825000.0,lbs/hr,412.5,1450.0,PSIG,100.0,1000.0,deg F,538.0,,,,,36.998246,-84.591999,0.0,,,Front,PC
94,1006491.0,East Kentucky Power Coop (EKPC),Cooper,unit-1-92c17f,waterwalls-3a99bb,20190909-681391,0.203,Wall,True,107,34754,8688.5,9,107,105,68,12,0,0,0,0,0,23633,2839,421,30,0,0,0,0,0,East Kentucky Power Cooperative (EKPC),East Kentucky Power Cooperative (EKPC),East Kentucky Power Cooperative (EKPC),John Sherman Cooper Power Station,Somerset,Pulaski,KY,Kentucky,U.S.A.,Great Lakes,North America,Power,4911.0,1014313.0,Cooper 01,1006491.0,Steam Turbine,100.0,,1-Feb-65,1965.0,,Coal Bituminous,,Coal,9958.0,Peak Load,Operational,Boiler 01,Dry Bottom Boiler,Babcock & Wilcox,PC Front-Fired LNB ESP-CS,825000.0,lbs/hr,412.5,1450.0,PSIG,100.0,1000.0,deg F,538.0,,,,,36.998246,-84.591999,0.0,,,Front,PC
95,1006491.0,East Kentucky Power Coop (EKPC),Cooper,unit-1-92c17f,slopes-6e386c,20190909-98dddb,0.203,Slope,True,107,3238,809.5,225,107,103,78,43,18,7,0,0,0,2480,460,168,73,21,7,0,0,0,East Kentucky Power Cooperative (EKPC),East Kentucky Power Cooperative (EKPC),East Kentucky Power Cooperative (EKPC),John Sherman Cooper Power Station,Somerset,Pulaski,KY,Kentucky,U.S.A.,Great Lakes,North America,Power,4911.0,1014313.0,Cooper 01,1006491.0,Steam Turbine,100.0,,1-Feb-65,1965.0,,Coal Bituminous,,Coal,9958.0,Peak Load,Operational,Boiler 01,Dry Bottom Boiler,Babcock & Wilcox,PC Front-Fired LNB ESP-CS,825000.0,lbs/hr,412.5,1450.0,PSIG,100.0,1000.0,deg F,538.0,,,,,36.998246,-84.591999,0.0,,,Front,PC
96,1006491.0,East Kentucky Power Coop (EKPC),Cooper,unit-1-92c17f,waterwalls-3a99bb,20180424-5a41f3,0.203,Wall,True,53,2204,551.0,0,41,5,0,0,0,0,0,0,0,209,10,0,0,0,0,0,0,0,East Kentucky Power Cooperative (EKPC),East Kentucky Power Cooperative (EKPC),East Kentucky Power Cooperative (EKPC),John Sherman Cooper Power Station,Somerset,Pulaski,KY,Kentucky,U.S.A.,Great Lakes,North America,Power,4911.0,1014313.0,Cooper 01,1006491.0,Steam Turbine,100.0,,1-Feb-65,1965.0,,Coal Bituminous,,Coal,9958.0,Peak Load,Operational,Boiler 01,Dry Bottom Boiler,Babcock & Wilcox,PC Front-Fired LNB ESP-CS,825000.0,lbs/hr,412.5,1450.0,PSIG,100.0,1000.0,deg F,538.0,,,,,36.998246,-84.591999,0.0,,,Front,PC
97,1006493.0,East Kentucky Power Coop (EKPC),Cooper,unit-2-939dd9,division-wall-0659da,20211019-cdc70e,0.19,Division Wall,True,83,4299,1074.75,0,23,8,1,0,0,0,0,0,0,100,24,1,0,0,0,0,0,0,East Kentucky Power Cooperative (EKPC),East Kentucky Power Cooperative (EKPC),East Kentucky Power Cooperative (EKPC),John Sherman Cooper Power Station,Somerset,Pulaski,KY,Kentucky,U.S.A.,Great Lakes,North America,Power,4911.0,1014313.0,Cooper 02,1006493.0,Steam Turbine,220.9,,1-Oct-69,1969.0,,Coal Bituminous,,Coal,10201.0,Peak Load,Operational,Boiler 02,Dry Bottom Boiler,Babcock & Wilcox,PC Front-Fired LNB ESP-CS (FGD-DS/BAG/SCR-2012),1550000.0,lbs/hr,775.0,1800.0,PSIG,124.0,1000.0,deg F,538.0,,,,,36.998246,-84.591999,0.0,,,Front,PC
98,1006493.0,East Kentucky Power Coop (EKPC),Cooper,unit-2-939dd9,waterwalls-83a0b0,20211018-5f8490,0.203,Wall,True,166,50538,12634.5,3,139,50,25,7,0,0,0,0,0,2954,491,155,17,0,0,0,0,0,East Kentucky Power Cooperative (EKPC),East Kentucky Power Cooperative (EKPC),East Kentucky Power Cooperative (EKPC),John Sherman Cooper Power Station,Somerset,Pulaski,KY,Kentucky,U.S.A.,Great Lakes,North America,Power,4911.0,1014313.0,Cooper 02,1006493.0,Steam Turbine,220.9,,1-Oct-69,1969.0,,Coal Bituminous,,Coal,10201.0,Peak Load,Operational,Boiler 02,Dry Bottom Boiler,Babcock & Wilcox,PC Front-Fired LNB ESP-CS (FGD-DS/BAG/SCR-2012),1550000.0,lbs/hr,775.0,1800.0,PSIG,124.0,1000.0,deg F,538.0,,,,,36.998246,-84.591999,0.0,,,Front,PC
99,1006493.0,East Kentucky Power Coop (EKPC),Cooper,unit-2-939dd9,lower-slopes-1bd90b,20211018-fec714,0.203,Slope,True,332,3561,890.25,6,190,59,15,2,0,0,0,0,0,474,105,25,2,0,0,0,0,0,East Kentucky Power Cooperative (EKPC),East Kentucky Power Cooperative (EKPC),East Kentucky Power Cooperative (EKPC),John Sherman Cooper Power Station,Somerset,Pulaski,KY,Kentucky,U.S.A.,Great Lakes,North America,Power,4911.0,1014313.0,Cooper 02,1006493.0,Steam Turbine,220.9,,1-Oct-69,1969.0,,Coal Bituminous,,Coal,10201.0,Peak Load,Operational,Boiler 02,Dry Bottom Boiler,Babcock & Wilcox,PC Front-Fired LNB ESP-CS (FGD-DS/BAG/SCR-2012),1550000.0,lbs/hr,775.0,1800.0,PSIG,124.0,1000.0,deg F,538.0,,,,,36.998246,-84.591999,0.0,,,Front,PC
100,1006583.0,Sunflower Electric Power Corp,Holcomb Power Plant,unit-1-ca4ee9,waterwalls-599263,20220419-92b22e,0.3125,Wall,False,182,20857,5214.25,3,182,95,23,5,0,0,0,0,0,7778,459,44,6,0,0,0,0,0,Touchstone Energy Cooperative,Sunflower Electric Power Corporation,Sunflower Electric Power Corporation,Holcomb Power Station,Holcomb,Finney,KS,Kansas,U.S.A.,Midwest,North America,Power,4911.0,1520583.0,Holcomb 01,1006583.0,Steam Turbine,360.0,,1-Aug-83,1983.0,,Coal Subbituminous,Natural Gas,Coal,10320.0,Base Load,Operational,Boiler 01,Dry Bottom Boiler,Babcock & Wilcox,PC Carolina-type Opposed-Fired 25 Hitachi-LNB OFA BAG FGD-DS,2500000.0,lbs/hr,1250.0,2950.0,PSIG,203.0,1005.0,deg F,541.0,"United Engineers & Constructors, Inc.",,3389.0,,37.9308,-100.9725,0.0,,,Opposed,PC
101,1006588.0,Sunflower Electric Power Corp,Garden City,s2-1466f5,waterwalls-f07cbd,20220307-af5a4f,0.25,Wall,False,96,12850,3212.5,1,96,96,5,1,0,0,0,0,0,12748,5218,7,1,0,0,0,0,0,Touchstone Energy Cooperative,Sunflower Electric Power Corporation,Sunflower Electric Power Corporation,Garden City Power Station,Garden City,Finney,KS,Kansas,U.S.A.,Midwest,North America,Power,4911.0,1520874.0,Garden City S2 ST,1006588.0,Steam Turbine,98.0,,1-Mar-73,1973.0,,Natural Gas,,Natural Gas,10209.0,Peak Load,Operational,Boiler S2,Watertube Boiler,GE ALSTOM Combustion Engineering Heritage,Tangential-Fired,615000.0,lbs/hr,307.5,2200.0,PSIG,152.0,,deg F,,,,680.0,,37.9703,-100.8956,0.0,,,Tangential,Unknown
102,1006653.0,APS,Cholla Power Plant,unit-1-boiler-fc4ce3,front-rear-walls-11223d,20211115-9d8404,0.28,Wall,False,151,21904,5476.0,160,143,124,105,71,22,2,0,0,0,5834,1918,1017,351,58,3,0,0,0,Pinnacle West Capital Corporation,Arizona Public Service Company,Arizona Public Service Company,Cholla Power Station,Joseph City,Navajo,AZ,Arizona,U.S.A.,Rocky Mountains,North America,Power,4911.0,1016384.0,Cholla 01,1006653.0,Steam Turbine,113.6,,1-May-62,1962.0,3-Jan-25,Coal Subbituminous,Natural Gas,Coal,10378.0,Base Load,Operational,Boiler 01,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,PC Model R SN:19537 (4) Mills 34K Lbs/hr Each) Tangential-Fired MC (FGD-WS LNB OFA BAG 4Q07) (ACI - 3/2016),865000.0,lbs/hr,432.5,1925.0,PSIG,133.0,1005.0,deg F,541.0,Ebasco,Ebasco,,,34.939671,-110.299996,0.0,2025-01-03,2025.0,Tangential,PC
103,1006659.0,Kentucky Utilities,Ghent Generating Station,unit-2-3cfa1a,lower-slopes-968292,20211026-b6175c,0.188,Slope,False,240,10198,2549.5,10,236,215,88,9,0,0,0,0,0,4396,1570,220,10,0,0,0,0,0,PPL Corporation,Kentucky Utilities Company,Kentucky Utilities Company,Ghent Power Station,Ghent,Carroll,KY,Kentucky,U.S.A.,Great Lakes,North America,Power,4911.0,1013848.0,Ghent 02,1006659.0,Steam Turbine,556.4,,1-Apr-77,1977.0,,Coal Bituminous,,Coal,10398.0,Base Load,Operational,Boiler 02,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,PC Tangential-Fired LNB OFA ESP-HS FGD-WS (SCR-2014) (Bergmann BAG-ACI-2015),3800000.0,lbs/hr,1900.0,2620.0,PSIG,181.0,1005.0,deg F,541.0,Sargent & Lundy,,5500.0,,38.7497,-85.035,0.0,,,Tangential,PC
104,1006659.0,Kentucky Utilities,Ghent Generating Station,unit-2-3cfa1a,lower-slopes-968292,20211026-b6175c,0.188,Slope,False,240,10198,2549.5,10,236,215,88,9,0,0,0,0,0,4396,1570,220,10,0,0,0,0,0,PPL Corporation,Kentucky Utilities Company,Kentucky Utilities Company,Ghent Power Station,Ghent,Carroll,KY,Kentucky,U.S.A.,Great Lakes,North America,Power,4911.0,1013848.0,Ghent 02,1006659.0,Steam Turbine,556.4,,1-Apr-77,1977.0,,Coal Bituminous,,Coal,10398.0,Base Load,Operational,Boiler 02,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,PC Tangential-Fired LNB OFA ESP-HS FGD-WS (SCR-2014) (Bergmann BAG-ACI-2015),3800000.0,lbs/hr,1900.0,2620.0,PSIG,181.0,1005.0,deg F,541.0,Sargent & Lundy,,5500.0,,38.7497,-85.035,0.0,,,Tangential,PC
105,1006659.0,Kentucky Utilities,Ghent Generating Station,unit-2-3cfa1a,waterwalls-e7688b,20190923-b6fbd7,0.22,Wall,False,247,46358,11589.5,1,220,127,40,3,0,0,0,0,0,2873,582,87,4,0,0,0,0,0,PPL Corporation,Kentucky Utilities Company,Kentucky Utilities Company,Ghent Power Station,Ghent,Carroll,KY,Kentucky,U.S.A.,Great Lakes,North America,Power,4911.0,1013848.0,Ghent 02,1006659.0,Steam Turbine,556.4,,1-Apr-77,1977.0,,Coal Bituminous,,Coal,10398.0,Base Load,Operational,Boiler 02,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,PC Tangential-Fired LNB OFA ESP-HS FGD-WS (SCR-2014) (Bergmann BAG-ACI-2015),3800000.0,lbs/hr,1900.0,2620.0,PSIG,181.0,1005.0,deg F,541.0,Sargent & Lundy,,5500.0,,38.7497,-85.035,0.0,,,Tangential,PC
106,1006659.0,Kentucky Utilities,Ghent Generating Station,unit-2-3cfa1a,waterwalls-e7688b,20190923-b6fbd7,0.22,Wall,False,247,46358,11589.5,1,220,127,40,3,0,0,0,0,0,2873,582,87,4,0,0,0,0,0,PPL Corporation,Kentucky Utilities Company,Kentucky Utilities Company,Ghent Power Station,Ghent,Carroll,KY,Kentucky,U.S.A.,Great Lakes,North America,Power,4911.0,1013848.0,Ghent 02,1006659.0,Steam Turbine,556.4,,1-Apr-77,1977.0,,Coal Bituminous,,Coal,10398.0,Base Load,Operational,Boiler 02,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,PC Tangential-Fired LNB OFA ESP-HS FGD-WS (SCR-2014) (Bergmann BAG-ACI-2015),3800000.0,lbs/hr,1900.0,2620.0,PSIG,181.0,1005.0,deg F,541.0,Sargent & Lundy,,5500.0,,38.7497,-85.035,0.0,,,Tangential,PC
107,1006659.0,Kentucky Utilities,Ghent Generating Station,unit-2-3cfa1a,lower-slopes-968292,20190924-87d0f8,0.188,Slope,False,283,11483,2870.75,1,278,155,7,1,0,0,0,0,0,2329,289,10,1,0,0,0,0,0,PPL Corporation,Kentucky Utilities Company,Kentucky Utilities Company,Ghent Power Station,Ghent,Carroll,KY,Kentucky,U.S.A.,Great Lakes,North America,Power,4911.0,1013848.0,Ghent 02,1006659.0,Steam Turbine,556.4,,1-Apr-77,1977.0,,Coal Bituminous,,Coal,10398.0,Base Load,Operational,Boiler 02,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,PC Tangential-Fired LNB OFA ESP-HS FGD-WS (SCR-2014) (Bergmann BAG-ACI-2015),3800000.0,lbs/hr,1900.0,2620.0,PSIG,181.0,1005.0,deg F,541.0,Sargent & Lundy,,5500.0,,38.7497,-85.035,0.0,,,Tangential,PC
108,1006659.0,Kentucky Utilities,Ghent Generating Station,unit-2-3cfa1a,lower-slopes-968292,20190924-87d0f8,0.188,Slope,False,283,11483,2870.75,1,278,155,7,1,0,0,0,0,0,2329,289,10,1,0,0,0,0,0,PPL Corporation,Kentucky Utilities Company,Kentucky Utilities Company,Ghent Power Station,Ghent,Carroll,KY,Kentucky,U.S.A.,Great Lakes,North America,Power,4911.0,1013848.0,Ghent 02,1006659.0,Steam Turbine,556.4,,1-Apr-77,1977.0,,Coal Bituminous,,Coal,10398.0,Base Load,Operational,Boiler 02,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,PC Tangential-Fired LNB OFA ESP-HS FGD-WS (SCR-2014) (Bergmann BAG-ACI-2015),3800000.0,lbs/hr,1900.0,2620.0,PSIG,181.0,1005.0,deg F,541.0,Sargent & Lundy,,5500.0,,38.7497,-85.035,0.0,,,Tangential,PC
109,1006660.0,APS,Cholla Power Plant,unit-3-boiler-043d04,lower-slopes-111ffd,20211115-224d14,0.1875,Slope,False,139,2922,730.5,568,139,128,95,61,18,0,0,0,0,1226,767,472,166,30,0,0,0,0,Pinnacle West Capital Corporation,Arizona Public Service Company,Arizona Public Service Company,Cholla Power Station,Joseph City,Navajo,AZ,Arizona,U.S.A.,Rocky Mountains,North America,Power,4911.0,1016384.0,Cholla 03,1006660.0,Steam Turbine,302.0,,1-May-80,1980.0,3-Jan-25,Coal Subbituminous,Fuel Oil No. 2 Distillate Diesel,Coal,10399.0,Base Load,Operational,Boiler 03,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,PC Model RR SN:9272 (5 Mills 94.4K Lbs/hr Each) Tangential-Fired OFA ESP-HS LNB OFA (FGD-WS BAG Pulse-Jet 2009) (ACI - 2016),2015000.0,lbs/hr,1007.5,1990.0,PSIG,137.0,1005.0,deg F,541.0,Ebasco,Bechtel Corporation,,,34.939671,-110.299996,0.0,2025-01-03,2025.0,Tangential,PC
110,1006660.0,APS,Cholla Power Plant,unit-3-boiler-043d04,front-rear-walls-77159d,20211115-4ae943,0.2,Wall,False,204,33861,8465.25,703,204,204,202,184,110,16,0,0,0,10800,8675,5848,2379,425,35,0,0,0,Pinnacle West Capital Corporation,Arizona Public Service Company,Arizona Public Service Company,Cholla Power Station,Joseph City,Navajo,AZ,Arizona,U.S.A.,Rocky Mountains,North America,Power,4911.0,1016384.0,Cholla 03,1006660.0,Steam Turbine,302.0,,1-May-80,1980.0,3-Jan-25,Coal Subbituminous,Fuel Oil No. 2 Distillate Diesel,Coal,10399.0,Base Load,Operational,Boiler 03,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,PC Model RR SN:9272 (5 Mills 94.4K Lbs/hr Each) Tangential-Fired OFA ESP-HS LNB OFA (FGD-WS BAG Pulse-Jet 2009) (ACI - 2016),2015000.0,lbs/hr,1007.5,1990.0,PSIG,137.0,1005.0,deg F,541.0,Ebasco,Bechtel Corporation,,,34.939671,-110.299996,0.0,2025-01-03,2025.0,Tangential,PC
111,1006694.0,APS,APS  - Yucca Power Plant,unit-1-59af1a,bullnose-7a0a52,20210606-766262,0.38,Bullnose,False,68,1021,255.25,186,56,35,23,16,12,8,2,1,0,150,52,28,19,13,8,2,1,0,Pinnacle West Capital Corporation,Arizona Public Service Company,Arizona Public Service Company,Yucca Power Station,Yuma,Yuma,AZ,Arizona,U.S.A.,Rocky Mountains,North America,Power,4911.0,1521513.0,Yucca 01,1006694.0,Steam Turbine,75.0,,1-Apr-59,1959.0,,Natural Gas,Fuel Oil No. 6 Residual,Natural Gas,10190.0,Base Load,Operational,Boiler 01,Watertube Boiler,GE ALSTOM Combustion Engineering Heritage,Tangentially-Fired,600000.0,lbs/hr,300.0,1800.0,PSIG,124.0,1000.0,deg F,538.0,,,,,32.72093948,-114.7103794,0.0,,,Tangential,Unknown
112,1006694.0,APS,APS  - Yucca Power Plant,unit-1-59af1a,waterwalls-848811,20210604-a17446,0.28,Wall,False,98,11096,2774.0,1,20,8,6,1,0,0,0,0,0,35,11,7,1,0,0,0,0,0,Pinnacle West Capital Corporation,Arizona Public Service Company,Arizona Public Service Company,Yucca Power Station,Yuma,Yuma,AZ,Arizona,U.S.A.,Rocky Mountains,North America,Power,4911.0,1521513.0,Yucca 01,1006694.0,Steam Turbine,75.0,,1-Apr-59,1959.0,,Natural Gas,Fuel Oil No. 6 Residual,Natural Gas,10190.0,Base Load,Operational,Boiler 01,Watertube Boiler,GE ALSTOM Combustion Engineering Heritage,Tangentially-Fired,600000.0,lbs/hr,300.0,1800.0,PSIG,124.0,1000.0,deg F,538.0,,,,,32.72093948,-114.7103794,0.0,,,Tangential,Unknown
113,1006743.0,Southern Illinois Power Cooperative,SIPC - Marion Power Station,cfb-boiler-67bbe8,waterwalls-c7035d,20220411-e68bd1,0.18,Wall,False,194,45773,11443.25,0,186,126,31,2,0,0,0,0,0,2548,407,48,2,0,0,0,0,0,Southern Illinois Power Cooperative (SIPC),Southern Illinois Power Cooperative (SIPC),Southern Illinois Power Cooperative (SIPC),Marion Power Station,Marion,Williamson,IL,Illinois,U.S.A.,Great Lakes,North America,Power,4911.0,1009571.0,Marion 01 ST,1006743.0,Steam Turbine,33.0,,1-Jun-63,1963.0,,Coal Waste,Coal Bituminous,Coal,11580.0,Peak Load,Operational,CFB Repowered ST 01-03,Fluidized Bed Boiler,Sumitomo FW,CFB SNCR FGD-DS BAG (Emerson DCS),1150000.0,lbs/hr,575.0,850.0,PSIG,59.0,900.0,deg F,482.0,Sargent & Lundy,Foster Wheeler,,,37.619747,-88.953114,0.0,,,Unknown,CFB
114,1006743.0,Southern Illinois Power Cooperative,SIPC - Marion Power Station,cfb-boiler-67bbe8,waterwalls-c7035d,20220411-e68bd1,0.18,Wall,False,194,45773,11443.25,0,186,126,31,2,0,0,0,0,0,2548,407,48,2,0,0,0,0,0,Southern Illinois Power Cooperative (SIPC),Southern Illinois Power Cooperative (SIPC),Southern Illinois Power Cooperative (SIPC),Marion Power Station,Marion,Williamson,IL,Illinois,U.S.A.,Great Lakes,North America,Power,4911.0,1009571.0,Marion 01 ST,1006743.0,Steam Turbine,33.0,,1-Jun-63,1963.0,,Coal Waste,Coal Bituminous,Coal,11580.0,Peak Load,Operational,Boiler 01 Replaced,Wet Bottom Boiler,Babcock & Wilcox,Cyclone ESP-CS FGC MC,335000.0,lbs/hr,167.5,850.0,PSIG,59.0,900.0,deg F,482.0,,,,,37.619747,-88.953114,0.0,,,Cyclone,Unknown
115,1006839.0,Southern Co,Plant Gaston,unit-5-8632ca,waterwalls-e60154,20201122-627ca9,0.238,Wall,True,655,172676,43169.0,2,655,614,312,13,0,0,0,0,0,43495,9428,1390,30,0,0,0,0,0,Southern Company,Alabama Power Company,Alabama Power Company,Ernest C Gaston Power Station,Wilsonville,Shelby,AL,Alabama,U.S.A.,Southeast,North America,Power,4911.0,1006892.0,Ernest C Gaston 05,1006839.0,Steam Turbine,884.0,,1-Aug-74,1974.0,,Coal Bituminous,Fuel Oil No. 2 Distillate Diesel,Coal,9308.0,Intermediate Load,Operational,Boiler 05,Dry Bottom Boiler,Babcock & Wilcox,PC SC Tangential LNB SOFA ESP-HS FGC SCR (FGD-WS-JBR 2010) (BAG 2016),6351470.0,lbs/hr,3175.735,3625.0,PSIG,250.0,1000.0,deg F,538.0,Southern Company Services,,,,33.244211,-86.458056,0.0,,,Tangential,PC
116,1006839.0,Southern Co,Plant Gaston,unit-5-8632ca,waterwalls-e60154,20181028-f8cbb4,0.238,Wall,True,656,147181,36795.25,1,656,507,70,9,0,0,0,0,0,29884,4150,262,15,0,0,0,0,0,Southern Company,Alabama Power Company,Alabama Power Company,Ernest C Gaston Power Station,Wilsonville,Shelby,AL,Alabama,U.S.A.,Southeast,North America,Power,4911.0,1006892.0,Ernest C Gaston 05,1006839.0,Steam Turbine,884.0,,1-Aug-74,1974.0,,Coal Bituminous,Fuel Oil No. 2 Distillate Diesel,Coal,9308.0,Intermediate Load,Operational,Boiler 05,Dry Bottom Boiler,Babcock & Wilcox,PC SC Tangential LNB SOFA ESP-HS FGC SCR (FGD-WS-JBR 2010) (BAG 2016),6351470.0,lbs/hr,3175.735,3625.0,PSIG,250.0,1000.0,deg F,538.0,Southern Company Services,,,,33.244211,-86.458056,0.0,,,Tangential,PC
117,1006839.0,Southern Co,Plant Gaston,unit-5-8632ca,lower-slopes-456532,20181028-b16b2c,0.238,Slope,True,179,6474,1618.5,0,179,154,60,0,0,0,0,0,0,5690,1589,133,0,0,0,0,0,0,Southern Company,Alabama Power Company,Alabama Power Company,Ernest C Gaston Power Station,Wilsonville,Shelby,AL,Alabama,U.S.A.,Southeast,North America,Power,4911.0,1006892.0,Ernest C Gaston 05,1006839.0,Steam Turbine,884.0,,1-Aug-74,1974.0,,Coal Bituminous,Fuel Oil No. 2 Distillate Diesel,Coal,9308.0,Intermediate Load,Operational,Boiler 05,Dry Bottom Boiler,Babcock & Wilcox,PC SC Tangential LNB SOFA ESP-HS FGC SCR (FGD-WS-JBR 2010) (BAG 2016),6351470.0,lbs/hr,3175.735,3625.0,PSIG,250.0,1000.0,deg F,538.0,Southern Company Services,,,,33.244211,-86.458056,0.0,,,Tangential,PC
118,1006844.0,Southern Co,Greene County Steam Plant,unit-2-f0ccaf,waterwalls-dffeab,20210413-7cf595,0.26,Wall,True,167,21562,5390.5,0,158,81,31,0,0,0,0,0,0,1953,330,58,0,0,0,0,0,0,Southern Company,Alabama Power Company,Alabama Power Company,Greene County Steam Plant,Forkland,Greene,AL,Alabama,U.S.A.,Southeast,North America,Power,4911.0,1006899.0,Greene County 02,1006844.0,Steam Turbine,269.0,,1-Jul-66,1966.0,31-Dec-26,Natural Gas,Fuel Oil No. 2 Distillate Diesel,Natural Gas,12756.0,Base Load,Operational,Boiler 02,Dry Bottom Boiler,Riley Stoker Corporation,PC Opposed-Fired LNB OFA ESP-HS (ACIS DSI ESP-CS 2015),1800000.0,lbs/hr,900.0,2400.0,PSIG,165.0,1000.0,deg F,538.0,Southern Company Services,,2510.0,,32.601784,-87.782033,0.0,2026-12-31,2026.0,Opposed,PC
119,1006958.0,Tucson Electric Power,TEP - Sundt Station,unit-3-bc5106,waterwalls-adbcec,20210329-9559f2,0.24,Wall,False,100,15890,3972.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Fortis Incorporated,Tucson Electric Power,Tucson Electric Power,H Wilson Sundt Generating Station,Tucson,Pima,AZ,Arizona,U.S.A.,Rocky Mountains,North America,Power,4911.0,1520876.0,Irvington 02,1006958.0,Steam Turbine,108.8,,1-Oct-60,1960.0,31-Dec-19,Natural Gas,Fuel Oil No. 5 Residual,Natural Gas,11302.0,Base Load,Closed,Boiler 12,Watertube Boiler,GE ALSTOM Combustion Engineering Heritage,Tangential-Fired SN:19065,575000.0,lbs/hr,287.5,1450.0,PSIG,100.0,1000.0,deg F,538.0,,,,,32.163025,-110.908648,0.0,2019-12-31,2019.0,Tangential,Unknown
120,1006962.0,Tucson Electric Power,TEP - Sundt Station,unit-4-dee39b,waterwalls-ea13aa,20210125-0b2c94,0.205,Wall,False,222,11423,2855.75,0,1,0,0,0,0,0,0,0,0,2,0,0,0,0,0,0,0,0,Fortis Incorporated,Tucson Electric Power,Tucson Electric Power,H Wilson Sundt Generating Station,Tucson,Pima,AZ,Arizona,U.S.A.,Rocky Mountains,North America,Power,4911.0,1520876.0,Irvington 04,1006962.0,Steam Turbine,173.3,,1-Jul-67,1967.0,31-Dec-48,Natural Gas,Landfill Gas,Natural Gas,10247.0,Base Load,Operational,Boiler ST 14,Dry Bottom Boiler,Wood Foster Wheeler,PC Front-Fired SN:75-19847 OVA LNB BAG,722000.0,lbs/hr,361.0,1976.0,PSIG,136.0,1010.0,deg F,543.0,,,,,32.163025,-110.908648,0.0,2048-12-31,2048.0,Front,PC
121,1006962.0,Tucson Electric Power,TEP - Sundt Station,unit-4-dee39b,waterwalls-ea13aa,20210125-0b2c94,0.205,Wall,False,222,11423,2855.75,0,1,0,0,0,0,0,0,0,0,2,0,0,0,0,0,0,0,0,Fortis Incorporated,Tucson Electric Power,Tucson Electric Power,H Wilson Sundt Generating Station,Tucson,Pima,AZ,Arizona,U.S.A.,Rocky Mountains,North America,Power,4911.0,1520876.0,Irvington 04,1006962.0,Steam Turbine,173.3,,1-Jul-67,1967.0,31-Dec-48,Natural Gas,Landfill Gas,Natural Gas,10247.0,Base Load,Operational,HRSG,Heat Recovery Steam Generator (HRSG),,Designed and Mfg. by JB Henderson,120000.0,lbs/hr,60.0,,PSIG,,,deg F,,,,125.0,,32.163025,-110.908648,0.0,2048-12-31,2048.0,Unknown,Unknown
122,1006962.0,Tucson Electric Power,TEP - Sundt Station,unit-4-dee39b,lower-arch-12cc50,20210125-69c439,0.205,Arch,False,110,916,229.0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Fortis Incorporated,Tucson Electric Power,Tucson Electric Power,H Wilson Sundt Generating Station,Tucson,Pima,AZ,Arizona,U.S.A.,Rocky Mountains,North America,Power,4911.0,1520876.0,Irvington 04,1006962.0,Steam Turbine,173.3,,1-Jul-67,1967.0,31-Dec-48,Natural Gas,Landfill Gas,Natural Gas,10247.0,Base Load,Operational,Boiler ST 14,Dry Bottom Boiler,Wood Foster Wheeler,PC Front-Fired SN:75-19847 OVA LNB BAG,722000.0,lbs/hr,361.0,1976.0,PSIG,136.0,1010.0,deg F,543.0,,,,,32.163025,-110.908648,0.0,2048-12-31,2048.0,Front,PC
123,1006962.0,Tucson Electric Power,TEP - Sundt Station,unit-4-dee39b,lower-arch-12cc50,20210125-69c439,0.205,Arch,False,110,916,229.0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Fortis Incorporated,Tucson Electric Power,Tucson Electric Power,H Wilson Sundt Generating Station,Tucson,Pima,AZ,Arizona,U.S.A.,Rocky Mountains,North America,Power,4911.0,1520876.0,Irvington 04,1006962.0,Steam Turbine,173.3,,1-Jul-67,1967.0,31-Dec-48,Natural Gas,Landfill Gas,Natural Gas,10247.0,Base Load,Operational,HRSG,Heat Recovery Steam Generator (HRSG),,Designed and Mfg. by JB Henderson,120000.0,lbs/hr,60.0,,PSIG,,,deg F,,,,125.0,,32.163025,-110.908648,0.0,2048-12-31,2048.0,Unknown,Unknown
124,1007009.0,LG&E,Mill Creek,unit-3-89302f,waterwalls-2b6b6b,20220922-f884ad,0.265,Wall,False,197,1170,292.5,0,96,0,0,0,0,0,0,0,0,212,0,0,0,0,0,0,0,0,PPL Corporation,Louisville Gas & Electric Company,Louisville Gas & Electric Company,Mill Creek Power Station,Louisville,Jefferson,KY,Kentucky,U.S.A.,Great Lakes,North America,Power,4911.0,1013423.0,Mill Creek 03,1007009.0,Steam Turbine,462.6,,1-Aug-78,1978.0,,Coal Bituminous,Natural Gas,Coal,10285.0,Base Load,Operational,Boiler 03,Dry Bottom Boiler,Babcock & Wilcox,PC Opposed-Fired Carolina Type LNB SCR ESP-CS FGD-WS Round FD Cooling Tower (BPEI Scrubber 2015/2016),3100000.0,lbs/hr,1550.0,2600.0,PSIG,179.0,1000.0,deg F,538.0,Duke/Fluor Daniel,,4204.0,,38.0525,-85.91028,0.0,,,Opposed,PC
125,1007009.0,LG&E,Mill Creek,unit-3-89302f,front-slope-2a2791,20220920-4c3c6c,0.275,Slope,False,205,7667,1916.75,1,38,9,4,1,0,0,0,0,0,248,83,21,1,0,0,0,0,0,PPL Corporation,Louisville Gas & Electric Company,Louisville Gas & Electric Company,Mill Creek Power Station,Louisville,Jefferson,KY,Kentucky,U.S.A.,Great Lakes,North America,Power,4911.0,1013423.0,Mill Creek 03,1007009.0,Steam Turbine,462.6,,1-Aug-78,1978.0,,Coal Bituminous,Natural Gas,Coal,10285.0,Base Load,Operational,Boiler 03,Dry Bottom Boiler,Babcock & Wilcox,PC Opposed-Fired Carolina Type LNB SCR ESP-CS FGD-WS Round FD Cooling Tower (BPEI Scrubber 2015/2016),3100000.0,lbs/hr,1550.0,2600.0,PSIG,179.0,1000.0,deg F,538.0,Duke/Fluor Daniel,,4204.0,,38.0525,-85.91028,0.0,,,Opposed,PC
126,1007058.0,AES,Redondo Beach,unit-6-1c3c83,waterwalls-37e551,20220321-92341b,0.28,Wall,True,237,9222,2305.5,1,15,3,1,1,0,0,0,0,0,24,3,1,1,0,0,0,0,0,AES Corporation,AES Redondo Beach LLC,AES Redondo Beach LLC,Redondo Beach Power Station,Redondo Beach,Los Angeles [souther,CA,California,U.S.A.,West Coast,North America,Power,4931.0,1013741.0,Redondo Beach 06,1007058.0,Steam Turbine,156.25,,1-Jul-57,1957.0,29-Dec-23,Natural Gas,,Natural Gas,9740.0,Peak Load,Operational,Boiler 06,Dry Bottom Boiler,Babcock & Wilcox,Front-Fired SCR BFAB FGR,1254000.0,lbs/hr,627.0,1800.0,PSIG,124.0,1000.0,deg F,538.0,Stone & Webster,,,,33.850312,-118.395015,0.0,2023-12-29,2023.0,Front,Unknown
