,IIR_UNIT_ID,Customer.name,Location.name,Unit.slug,Component.slug,slug,nominal,Component_type,Power_Cust,tubes_inspected,bins_collected,tube_ft_inspected,crits_per10k,Tubes w 10% Loss,Tubes w 20% Loss,Tubes w 30% Loss,Tubes w 40% Loss,Tubes w 50% Loss,Tubes w 60% Loss,Tubes w 70% Loss,Tubes w 80% Loss,Tubes w 90% Loss,Bins w 10% Loss,Bins w 20% Loss,Bins w 30% Loss,Bins w 40% Loss,Bins w 50% Loss,Bins w 60% Loss,Bins w 70% Loss,Bins w 80% Loss,Bins w 90% Loss,PARENTNAME,OWNER_NAME,OPER_NAME,PLANT_NAME,PHYS_CITY,P_COUNTY,UNIT_STATE,P_ST_NAME,P_COUNTRY,MARKET_REG,WORLD_REG,IND_CODE_DESC,SIC_CODE,PLANT_ID,UNIT_NAME,UNIT_ID,UNIT_TYPE,OUT_DESIGN,KO_DATE,STARTUP,STARTYEAR,SHUTDOWN,PRIM_FUEL,SECND_FUEL,FUEL_GROUP,HEAT_RATE,PWR_USAGE,U_STATUS,BOIL_NAME,BOILERTYPE,BMFR_NAME,BOIL_INFO,STEAM,STEAM_UOM,STEAM_TON,PRESSURE,PRES_UOM,PRES_BAR,TEMP,TEMP_UOM,TEMP_CEL,DESIGNFIRM,CONSTFIRM,MMBTU_HR,KO_YEAR,LATITUDE,LONGITUDE,COGEN_CHP,SHUTDOWN_dt,SHUTDOWN_yr,BOIL_CONFIG,BOIL_TYPE_Tag
127,1007151.0,JEA,Northside Generating Station,cfb-boiler-no2-95a7d1,waterwalls-94ad97,20221109-ac1b7a,0.187,Wall,False,771,61947,15486.75,0,4,0,0,0,0,0,0,0,0,5,0,0,0,0,0,0,0,0,City of Jacksonville,Jacksonville Electric Authority,Jacksonville Electric Authority,Northside Generating Station,Jacksonville,Duval,FL,Florida,U.S.A.,Southeast,North America,Power,4911.0,1021650.0,Northside 03,1007151.0,Steam Turbine,563.7,,1-Jun-77,1977.0,,Fuel Oil No. 6 Residual,Natural Gas,Fuel Oil,9443.0,Base Load,Operational,Boiler 03,Dry Bottom Boiler,Riley Stoker Corporation,Front-Fired LNB FGR,3548000.0,lbs/hr,1774.0,2400.0,PSIG,165.0,1000.0,deg F,538.0,,,,,30.419914,-81.554131,0.0,,,Front,Unknown
128,1007151.0,JEA,Northside Generating Station,cfb-boiler-no2-95a7d1,division-walls-1aa8a7,20221109-ca64a2,0.335,Division Wall,False,22,3864,966.0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,City of Jacksonville,Jacksonville Electric Authority,Jacksonville Electric Authority,Northside Generating Station,Jacksonville,Duval,FL,Florida,U.S.A.,Southeast,North America,Power,4911.0,1021650.0,Northside 03,1007151.0,Steam Turbine,563.7,,1-Jun-77,1977.0,,Fuel Oil No. 6 Residual,Natural Gas,Fuel Oil,9443.0,Base Load,Operational,Boiler 03,Dry Bottom Boiler,Riley Stoker Corporation,Front-Fired LNB FGR,3548000.0,lbs/hr,1774.0,2400.0,PSIG,165.0,1000.0,deg F,538.0,,,,,30.419914,-81.554131,0.0,,,Front,Unknown
129,1007286.0,Great River Energy,Coal Creek Station,pc-boiler-bf6745,waterwalls-00db24,20220320-6f15b5,0.25,Wall,False,462,31318,7829.5,1847,462,462,378,272,134,37,5,0,0,31241,29342,12480,5784,1345,170,10,0,0,Rainbow Energy Marketing Corporation,Rainbow Energy Center LLC,Rainbow Energy Center LLC,Coal Creek Power Station,Underwood,McLean,ND,North Dakota,U.S.A.,Midwest,North America,Power,4911.0,1015427.0,Coal Creek 01,1007286.0,Steam Turbine,605.0,,1-Jun-79,1979.0,,Coal Lignite,Fuel Oil No. 2 Distillate Diesel,Coal,11523.0,Base Load,Operational,Boiler 01,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,PC Tangential-Fired SOFA LNB ESP-CS FGD-WS (8 Burners 8 Pulverizers) (SNCR-2015/2016),3370000.0,lbs/hr,1685.0,2520.0,PSIG,174.0,1005.0,deg F,541.0,Black & Veatch,Black & Veatch,6015.0,,47.37775,-101.15683,0.0,,,Tangential,PC
130,1007295.0,Otter Tail Power Company,Coyote Power Station,pc-boiler-d88891,waterwalls-44c8e5,20190408-6ef89f,0.284,Wall,False,191,55196,13799.0,1,190,66,21,7,2,0,0,0,0,2067,125,24,7,2,0,0,0,0,Otter Tail Corporation,Otter Tail Power Company,Otter Tail Power Company,Coyote Power Station,Beulah,Mercer,ND,North Dakota,U.S.A.,Midwest,North America,Power,4911.0,1508618.0,Coyote 01,1007295.0,Steam Turbine,450.0,,1-May-81,1981.0,,Coal Lignite,Fuel Oil No. 2 Distillate Diesel,Coal,11529.0,Base Load,Operational,Boiler 01,Wet Bottom Boiler,Babcock & Wilcox,Cyclone-Fired BAG FGD-DS (ADA-ES ACI),3250000.0,lbs/hr,1625.0,2620.0,PSIG,181.0,1005.0,deg F,541.0,,,5800.0,,47.21806,-101.8125,0.0,,,Cyclone,Unknown
131,1007295.0,Otter Tail Power Company,Coyote Power Station,pc-boiler-d88891,upper-arch-0a92f4,20190408-2a21cc,0.26,Arch,False,144,1204,301.0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Otter Tail Corporation,Otter Tail Power Company,Otter Tail Power Company,Coyote Power Station,Beulah,Mercer,ND,North Dakota,U.S.A.,Midwest,North America,Power,4911.0,1508618.0,Coyote 01,1007295.0,Steam Turbine,450.0,,1-May-81,1981.0,,Coal Lignite,Fuel Oil No. 2 Distillate Diesel,Coal,11529.0,Base Load,Operational,Boiler 01,Wet Bottom Boiler,Babcock & Wilcox,Cyclone-Fired BAG FGD-DS (ADA-ES ACI),3250000.0,lbs/hr,1625.0,2620.0,PSIG,181.0,1005.0,deg F,541.0,,,5800.0,,47.21806,-101.8125,0.0,,,Cyclone,Unknown
132,1007295.0,Otter Tail Power Company,Coyote Power Station,pc-boiler-d88891,lower-arch-9609c9,20190408-6b3f35,0.264,Arch,False,125,231,57.75,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Otter Tail Corporation,Otter Tail Power Company,Otter Tail Power Company,Coyote Power Station,Beulah,Mercer,ND,North Dakota,U.S.A.,Midwest,North America,Power,4911.0,1508618.0,Coyote 01,1007295.0,Steam Turbine,450.0,,1-May-81,1981.0,,Coal Lignite,Fuel Oil No. 2 Distillate Diesel,Coal,11529.0,Base Load,Operational,Boiler 01,Wet Bottom Boiler,Babcock & Wilcox,Cyclone-Fired BAG FGD-DS (ADA-ES ACI),3250000.0,lbs/hr,1625.0,2620.0,PSIG,181.0,1005.0,deg F,541.0,,,5800.0,,47.21806,-101.8125,0.0,,,Cyclone,Unknown
133,1007295.0,Otter Tail Power Company,Coyote Power Station,pc-boiler-d88891,slopes-667b84,20190408-b0d27c,0.284,Slope,False,191,5704,1426.0,12,34,20,13,7,4,2,0,0,0,38,23,15,7,4,2,0,0,0,Otter Tail Corporation,Otter Tail Power Company,Otter Tail Power Company,Coyote Power Station,Beulah,Mercer,ND,North Dakota,U.S.A.,Midwest,North America,Power,4911.0,1508618.0,Coyote 01,1007295.0,Steam Turbine,450.0,,1-May-81,1981.0,,Coal Lignite,Fuel Oil No. 2 Distillate Diesel,Coal,11529.0,Base Load,Operational,Boiler 01,Wet Bottom Boiler,Babcock & Wilcox,Cyclone-Fired BAG FGD-DS (ADA-ES ACI),3250000.0,lbs/hr,1625.0,2620.0,PSIG,181.0,1005.0,deg F,541.0,,,5800.0,,47.21806,-101.8125,0.0,,,Cyclone,Unknown
134,1007673.0,Sunflower Electric Power Corp,Dodge City,unit-fd4-748d4e,waterwalls-106208,20220816-5d2132,0.203,Wall,False,117,4113,1028.25,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Touchstone Energy Cooperative,Sunflower Electric Power Corporation,Sunflower Electric Power Corporation,Fort Dodge Power Station,Dodge City,Ford,KS,Kansas,U.S.A.,Midwest,North America,Power,4911.0,1520082.0,Fort Dodge 04,1007673.0,Steam Turbine,148.8,,1-Jun-69,1969.0,,Natural Gas,,Natural Gas,11688.0,Peak Load,Operational,Boiler 04,Watertube Boiler,Babcock & Wilcox,Front-Fired,1100000.0,lbs/hr,550.0,2200.0,PSIG,152.0,1000.0,deg F,538.0,Black & Veatch,,,,37.733156,-99.950353,0.0,,,Front,Unknown
135,1007673.0,Sunflower Electric Power Corp,Dodge City,unit-fd4-748d4e,lower-arch-b31db0,20220816-bf30c3,0.203,Arch,False,116,1477,369.25,14,7,6,4,2,1,1,0,0,0,8,6,4,2,1,1,0,0,0,Touchstone Energy Cooperative,Sunflower Electric Power Corporation,Sunflower Electric Power Corporation,Fort Dodge Power Station,Dodge City,Ford,KS,Kansas,U.S.A.,Midwest,North America,Power,4911.0,1520082.0,Fort Dodge 04,1007673.0,Steam Turbine,148.8,,1-Jun-69,1969.0,,Natural Gas,,Natural Gas,11688.0,Peak Load,Operational,Boiler 04,Watertube Boiler,Babcock & Wilcox,Front-Fired,1100000.0,lbs/hr,550.0,2200.0,PSIG,152.0,1000.0,deg F,538.0,Black & Veatch,,,,37.733156,-99.950353,0.0,,,Front,Unknown
136,1007953.0,Pacificorp,Wyodak Power Station,u1-boiler-10231f,slopes-84e605,20201013-6b5e5b,0.203,Slope,False,182,32106,8026.5,0,178,141,18,1,0,0,0,0,0,4911,1075,39,1,0,0,0,0,0,Berkshire Hathaway Incorporated,Rocky Mountain Power,Rocky Mountain Power,Wyodak Power Station,Gillette,Campbell,WY,Wyoming,U.S.A.,Rocky Mountains,North America,Power,4911.0,1016383.0,Wyodak 01,1007953.0,Steam Turbine,362.1,,1-Sep-78,1978.0,,Coal Subbituminous,Fuel Oil No. 2 Distillate Diesel,Coal,11680.0,Base Load,Operational,Boiler 91,Dry Bottom Boiler,Babcock & Wilcox,PC Opposed-Fired LNB FGD-DS ESP-CS (BAG-2011),2662000.0,lbs/hr,1331.0,1990.0,PSIG,137.0,1005.0,deg F,541.0,,,4100.0,,44.291404,-105.38125,0.0,,,Opposed,PC
137,1008143.0,Dominion,Mt. Storm,lower-slopes-41bae4,waterwalls-5920ba,20220919-b520a5,0.188,Wall,True,896,62370,15592.5,1,199,66,12,3,0,0,0,0,0,1434,329,48,7,0,0,0,0,0,Dominion Energy Incorporated,Dominion Virginia Power,Dominion Virginia Power,Mount Storm Power Station,Mount Storm,Grant,WV,West Virginia,U.S.A.,Mid Atlantic,North America,Power,4911.0,1012617.0,Mount Storm 01 ST,1008143.0,Steam Turbine,570.2,,1-Sep-65,1965.0,,Coal Bituminous,Fuel Oil No. 2 Distillate Diesel,Coal,9776.0,Intermediate Load,Operational,Boiler 01,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,CCRRDP 60 PC Tangential-Fired LNB OFA ESP-CS FGD-WS SCR (ACIS-DSI 2015),3785000.0,lbs/hr,1892.5,2620.0,PSIG,181.0,1000.0,deg F,538.0,Stone & Webster,,5779.0,,39.201032,-79.263349,0.0,,,Tangential,PC
138,1008143.0,Dominion,Mt. Storm,lower-slopes-41bae4,division-wall-ebf2af,20220919-d8f7a8,0.24,Division Wall,True,130,8531,2132.75,105,55,35,35,35,35,0,0,0,0,234,90,90,90,90,0,0,0,0,Dominion Energy Incorporated,Dominion Virginia Power,Dominion Virginia Power,Mount Storm Power Station,Mount Storm,Grant,WV,West Virginia,U.S.A.,Mid Atlantic,North America,Power,4911.0,1012617.0,Mount Storm 01 ST,1008143.0,Steam Turbine,570.2,,1-Sep-65,1965.0,,Coal Bituminous,Fuel Oil No. 2 Distillate Diesel,Coal,9776.0,Intermediate Load,Operational,Boiler 01,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,CCRRDP 60 PC Tangential-Fired LNB OFA ESP-CS FGD-WS SCR (ACIS-DSI 2015),3785000.0,lbs/hr,1892.5,2620.0,PSIG,181.0,1000.0,deg F,538.0,Stone & Webster,,5779.0,,39.201032,-79.263349,0.0,,,Tangential,PC
139,1008143.0,Dominion,Mt. Storm,lower-slopes-41bae4,division-wall-6fca58,20220921-4a5268,0.24,Division Wall,True,129,8582,2145.5,0,59,34,6,0,0,0,0,0,0,205,71,8,0,0,0,0,0,0,Dominion Energy Incorporated,Dominion Virginia Power,Dominion Virginia Power,Mount Storm Power Station,Mount Storm,Grant,WV,West Virginia,U.S.A.,Mid Atlantic,North America,Power,4911.0,1012617.0,Mount Storm 01 ST,1008143.0,Steam Turbine,570.2,,1-Sep-65,1965.0,,Coal Bituminous,Fuel Oil No. 2 Distillate Diesel,Coal,9776.0,Intermediate Load,Operational,Boiler 01,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,CCRRDP 60 PC Tangential-Fired LNB OFA ESP-CS FGD-WS SCR (ACIS-DSI 2015),3785000.0,lbs/hr,1892.5,2620.0,PSIG,181.0,1000.0,deg F,538.0,Stone & Webster,,5779.0,,39.201032,-79.263349,0.0,,,Tangential,PC
140,1008246.0,Lower Colorado River Authority,Sim Gideon,unit-2-c747aa,slopes-86fa8d,20221110-47f94e,0.203,Slope,False,114,1060,265.0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Lower Colorado River Authority,Lower Colorado River Authority,Lower Colorado River Authority,Sim Gideon Power Plant,Bastrop,Bastrop,TX,Texas,U.S.A.,Southwest,North America,Power,4911.0,1014725.0,Sim Gideon 02,1008246.0,Steam Turbine,144.0,,1-Mar-68,1968.0,,Natural Gas,Fuel Oil No. 2 Distillate Diesel,Natural Gas,10575.0,Peak Load,Operational,Boiler 02,Watertube Boiler,Babcock & Wilcox,Front-Fired OFA FGR,835000.0,lbs/hr,417.5,1800.0,PSIG,124.0,1005.0,deg F,541.0,Brown & Root,,,,30.1456,-97.2708,0.0,,,Front,Unknown
141,1008246.0,Lower Colorado River Authority,Sim Gideon,unit-2-c747aa,waterwalls-ef0d15,20221110-b296dd,0.203,Wall,False,118,15998,3999.5,0,6,4,2,0,0,0,0,0,0,11,7,3,0,0,0,0,0,0,Lower Colorado River Authority,Lower Colorado River Authority,Lower Colorado River Authority,Sim Gideon Power Plant,Bastrop,Bastrop,TX,Texas,U.S.A.,Southwest,North America,Power,4911.0,1014725.0,Sim Gideon 02,1008246.0,Steam Turbine,144.0,,1-Mar-68,1968.0,,Natural Gas,Fuel Oil No. 2 Distillate Diesel,Natural Gas,10575.0,Peak Load,Operational,Boiler 02,Watertube Boiler,Babcock & Wilcox,Front-Fired OFA FGR,835000.0,lbs/hr,417.5,1800.0,PSIG,124.0,1005.0,deg F,541.0,Brown & Root,,,,30.1456,-97.2708,0.0,,,Front,Unknown
142,1008424.0,Santee Cooper,Winyah,unit-2-6821e3,waterwalls-5062e6,20201010-6a53ad,0.25,Wall,False,184,55181,13795.25,138,162,123,111,77,44,12,0,0,0,6144,2607,1492,763,280,19,0,0,0,Santee Cooper,Santee Cooper,Santee Cooper,Winyah Power Station,Georgetown,Georgetown,SC,South Carolina,U.S.A.,Mid Atlantic,North America,Power,4911.0,1014271.0,Winyah 01,1008424.0,Steam Turbine,315.0,,1-Mar-75,1975.0,31-Dec-27,Coal Bituminous,,Coal,9710.0,Peak Load,Operational,Boiler 01,Dry Bottom Boiler,Riley Stoker Corporation,PC Front-Fired LNB (Clyde Bergemann ESP-CS) SCR FGD-WS,2000000.0,lbs/hr,1000.0,2400.0,PSIG,165.0,1000.0,deg F,538.0,Burns & Roe,,,,33.3317,-79.3581,0.0,2027-12-31,2027.0,Front,PC
143,1008424.0,Santee Cooper,Winyah,unit-2-6821e3,lower-slopes-0b5e8f,20201010-738ac6,0.26,Slope,False,153,5897,1474.25,0,153,41,0,0,0,0,0,0,0,3936,72,0,0,0,0,0,0,0,Santee Cooper,Santee Cooper,Santee Cooper,Winyah Power Station,Georgetown,Georgetown,SC,South Carolina,U.S.A.,Mid Atlantic,North America,Power,4911.0,1014271.0,Winyah 01,1008424.0,Steam Turbine,315.0,,1-Mar-75,1975.0,31-Dec-27,Coal Bituminous,,Coal,9710.0,Peak Load,Operational,Boiler 01,Dry Bottom Boiler,Riley Stoker Corporation,PC Front-Fired LNB (Clyde Bergemann ESP-CS) SCR FGD-WS,2000000.0,lbs/hr,1000.0,2400.0,PSIG,165.0,1000.0,deg F,538.0,Burns & Roe,,,,33.3317,-79.3581,0.0,2027-12-31,2027.0,Front,PC
144,1008424.0,Santee Cooper,Winyah,unit-2-6821e3,lower-arch-ec98d4,20201010-42cc83,0.25,Arch,False,157,2177,544.25,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Santee Cooper,Santee Cooper,Santee Cooper,Winyah Power Station,Georgetown,Georgetown,SC,South Carolina,U.S.A.,Mid Atlantic,North America,Power,4911.0,1014271.0,Winyah 01,1008424.0,Steam Turbine,315.0,,1-Mar-75,1975.0,31-Dec-27,Coal Bituminous,,Coal,9710.0,Peak Load,Operational,Boiler 01,Dry Bottom Boiler,Riley Stoker Corporation,PC Front-Fired LNB (Clyde Bergemann ESP-CS) SCR FGD-WS,2000000.0,lbs/hr,1000.0,2400.0,PSIG,165.0,1000.0,deg F,538.0,Burns & Roe,,,,33.3317,-79.3581,0.0,2027-12-31,2027.0,Front,PC
145,1008424.0,Santee Cooper,Winyah,unit-2-6821e3,vertical-kickout-e72301,20201010-50b300,0.25,vertical-kickout,False,180,3405,851.25,0,2,0,0,0,0,0,0,0,0,2,0,0,0,0,0,0,0,0,Santee Cooper,Santee Cooper,Santee Cooper,Winyah Power Station,Georgetown,Georgetown,SC,South Carolina,U.S.A.,Mid Atlantic,North America,Power,4911.0,1014271.0,Winyah 01,1008424.0,Steam Turbine,315.0,,1-Mar-75,1975.0,31-Dec-27,Coal Bituminous,,Coal,9710.0,Peak Load,Operational,Boiler 01,Dry Bottom Boiler,Riley Stoker Corporation,PC Front-Fired LNB (Clyde Bergemann ESP-CS) SCR FGD-WS,2000000.0,lbs/hr,1000.0,2400.0,PSIG,165.0,1000.0,deg F,538.0,Burns & Roe,,,,33.3317,-79.3581,0.0,2027-12-31,2027.0,Front,PC
146,1008425.0,Santee Cooper,Winyah,unit-2-boiler-0cedf7,waterwalls-9552d4,20210518-585202,0.25,Wall,False,185,42835,10708.75,0,125,28,0,0,0,0,0,0,0,2347,220,0,0,0,0,0,0,0,Santee Cooper,Santee Cooper,Santee Cooper,Winyah Power Station,Georgetown,Georgetown,SC,South Carolina,U.S.A.,Mid Atlantic,North America,Power,4911.0,1014271.0,Winyah 02,1008425.0,Steam Turbine,315.0,,1-Jul-77,1977.0,31-Dec-27,Coal Bituminous,,Coal,9973.0,Peak Load,Operational,Boiler 02,Dry Bottom Boiler,Riley Stoker Corporation,PC Opposed-Fired LNB Clyde B ESP-CS FGD-WS SCR,2000000.0,lbs/hr,1000.0,2400.0,PSIG,165.0,1000.0,deg F,538.0,Burns & Roe,,,,33.3317,-79.3581,0.0,2027-12-31,2027.0,Opposed,PC
147,1008425.0,Santee Cooper,Winyah,unit-2-boiler-0cedf7,waterwalls-9552d4,20210518-585202,0.25,Wall,False,185,42835,10708.75,0,125,28,0,0,0,0,0,0,0,2347,220,0,0,0,0,0,0,0,Santee Cooper,Santee Cooper,Santee Cooper,Winyah Power Station,Georgetown,Georgetown,SC,South Carolina,U.S.A.,Mid Atlantic,North America,Power,4911.0,1014271.0,Winyah 02,1008425.0,Steam Turbine,315.0,,1-Jul-77,1977.0,31-Dec-27,Coal Bituminous,,Coal,9973.0,Peak Load,Operational,Boiler 02,Dry Bottom Boiler,Riley Stoker Corporation,PC Opposed-Fired LNB Clyde B ESP-CS FGD-WS SCR,2000000.0,lbs/hr,1000.0,2400.0,PSIG,165.0,1000.0,deg F,538.0,Burns & Roe,,,,33.3317,-79.3581,0.0,2027-12-31,2027.0,Opposed,PC
148,1008425.0,Santee Cooper,Winyah,unit-2-boiler-0cedf7,lower-slopes-e28651,20210518-f4a160,0.2,Slope,False,181,7074,1768.5,0,1,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,Santee Cooper,Santee Cooper,Santee Cooper,Winyah Power Station,Georgetown,Georgetown,SC,South Carolina,U.S.A.,Mid Atlantic,North America,Power,4911.0,1014271.0,Winyah 02,1008425.0,Steam Turbine,315.0,,1-Jul-77,1977.0,31-Dec-27,Coal Bituminous,,Coal,9973.0,Peak Load,Operational,Boiler 02,Dry Bottom Boiler,Riley Stoker Corporation,PC Opposed-Fired LNB Clyde B ESP-CS FGD-WS SCR,2000000.0,lbs/hr,1000.0,2400.0,PSIG,165.0,1000.0,deg F,538.0,Burns & Roe,,,,33.3317,-79.3581,0.0,2027-12-31,2027.0,Opposed,PC
149,1008425.0,Santee Cooper,Winyah,unit-2-boiler-0cedf7,lower-slopes-e28651,20210518-f4a160,0.2,Slope,False,181,7074,1768.5,0,1,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,Santee Cooper,Santee Cooper,Santee Cooper,Winyah Power Station,Georgetown,Georgetown,SC,South Carolina,U.S.A.,Mid Atlantic,North America,Power,4911.0,1014271.0,Winyah 02,1008425.0,Steam Turbine,315.0,,1-Jul-77,1977.0,31-Dec-27,Coal Bituminous,,Coal,9973.0,Peak Load,Operational,Boiler 02,Dry Bottom Boiler,Riley Stoker Corporation,PC Opposed-Fired LNB Clyde B ESP-CS FGD-WS SCR,2000000.0,lbs/hr,1000.0,2400.0,PSIG,165.0,1000.0,deg F,538.0,Burns & Roe,,,,33.3317,-79.3581,0.0,2027-12-31,2027.0,Opposed,PC
150,1008425.0,Santee Cooper,Winyah,unit-2-boiler-0cedf7,waterwalls-9552d4,20190416-ed7142,0.25,Wall,False,185,22240,5560.0,0,69,10,0,0,0,0,0,0,0,494,14,0,0,0,0,0,0,0,Santee Cooper,Santee Cooper,Santee Cooper,Winyah Power Station,Georgetown,Georgetown,SC,South Carolina,U.S.A.,Mid Atlantic,North America,Power,4911.0,1014271.0,Winyah 02,1008425.0,Steam Turbine,315.0,,1-Jul-77,1977.0,31-Dec-27,Coal Bituminous,,Coal,9973.0,Peak Load,Operational,Boiler 02,Dry Bottom Boiler,Riley Stoker Corporation,PC Opposed-Fired LNB Clyde B ESP-CS FGD-WS SCR,2000000.0,lbs/hr,1000.0,2400.0,PSIG,165.0,1000.0,deg F,538.0,Burns & Roe,,,,33.3317,-79.3581,0.0,2027-12-31,2027.0,Opposed,PC
151,1008425.0,Santee Cooper,Winyah,unit-2-boiler-0cedf7,waterwalls-9552d4,20190416-ed7142,0.25,Wall,False,185,22240,5560.0,0,69,10,0,0,0,0,0,0,0,494,14,0,0,0,0,0,0,0,Santee Cooper,Santee Cooper,Santee Cooper,Winyah Power Station,Georgetown,Georgetown,SC,South Carolina,U.S.A.,Mid Atlantic,North America,Power,4911.0,1014271.0,Winyah 02,1008425.0,Steam Turbine,315.0,,1-Jul-77,1977.0,31-Dec-27,Coal Bituminous,,Coal,9973.0,Peak Load,Operational,Boiler 02,Dry Bottom Boiler,Riley Stoker Corporation,PC Opposed-Fired LNB Clyde B ESP-CS FGD-WS SCR,2000000.0,lbs/hr,1000.0,2400.0,PSIG,165.0,1000.0,deg F,538.0,Burns & Roe,,,,33.3317,-79.3581,0.0,2027-12-31,2027.0,Opposed,PC
152,1008425.0,Santee Cooper,Winyah,unit-2-boiler-0cedf7,lower-slopes-e28651,20190416-f4e0d2,0.2,Slope,False,185,8710,2177.5,13,24,22,20,11,2,0,0,0,0,24,22,20,11,2,0,0,0,0,Santee Cooper,Santee Cooper,Santee Cooper,Winyah Power Station,Georgetown,Georgetown,SC,South Carolina,U.S.A.,Mid Atlantic,North America,Power,4911.0,1014271.0,Winyah 02,1008425.0,Steam Turbine,315.0,,1-Jul-77,1977.0,31-Dec-27,Coal Bituminous,,Coal,9973.0,Peak Load,Operational,Boiler 02,Dry Bottom Boiler,Riley Stoker Corporation,PC Opposed-Fired LNB Clyde B ESP-CS FGD-WS SCR,2000000.0,lbs/hr,1000.0,2400.0,PSIG,165.0,1000.0,deg F,538.0,Burns & Roe,,,,33.3317,-79.3581,0.0,2027-12-31,2027.0,Opposed,PC
153,1008425.0,Santee Cooper,Winyah,unit-2-boiler-0cedf7,lower-slopes-e28651,20190416-f4e0d2,0.2,Slope,False,185,8710,2177.5,13,24,22,20,11,2,0,0,0,0,24,22,20,11,2,0,0,0,0,Santee Cooper,Santee Cooper,Santee Cooper,Winyah Power Station,Georgetown,Georgetown,SC,South Carolina,U.S.A.,Mid Atlantic,North America,Power,4911.0,1014271.0,Winyah 02,1008425.0,Steam Turbine,315.0,,1-Jul-77,1977.0,31-Dec-27,Coal Bituminous,,Coal,9973.0,Peak Load,Operational,Boiler 02,Dry Bottom Boiler,Riley Stoker Corporation,PC Opposed-Fired LNB Clyde B ESP-CS FGD-WS SCR,2000000.0,lbs/hr,1000.0,2400.0,PSIG,165.0,1000.0,deg F,538.0,Burns & Roe,,,,33.3317,-79.3581,0.0,2027-12-31,2027.0,Opposed,PC
154,1008532.0,Dominion,Wateree Power Station,unit-1-dcc942,waterwalls-80b2fe,20220322-da1245,0.205,Wall,True,412,27346,6836.5,0,389,32,2,0,0,0,0,0,0,3945,66,2,0,0,0,0,0,0,Dominion Energy Incorporated,Dominion Energy South Carolina Inc,Dominion Energy South Carolina Inc,Wateree Power Station,Eastover,Richland,SC,South Carolina,U.S.A.,Mid Atlantic,North America,Power,4911.0,1513605.0,Wateree 01,1008532.0,Steam Turbine,385.9,,1-Sep-70,1970.0,30-Jun-28,Coal Bituminous,Coal Waste,Coal,9800.0,Intermediate Load,Operational,Boiler 01,Dry Bottom Boiler,Riley Stoker Corporation,PC Opposed-Fired LNB ESP-CS  (BAG 2002) (SCR 2003) (FGD-WS 2008),2500000.0,lbs/hr,1250.0,3500.0,PSIG,241.0,1000.0,deg F,538.0,,,3577.5,,33.826397,-80.623618,0.0,2028-06-30,2028.0,Opposed,PC
155,1009275.0,ALCOA,Warrick Power Station,unit-3-boiler-253e7f,waterwalls-1ea4fd,20191023-8a4efe,0.24,Wall,True,171,17519,4379.75,1,150,76,14,1,0,0,0,0,0,2108,477,24,1,0,0,0,0,0,Alcoa Corporation,Alcoa Power Generating Incorporated,Alcoa Power Generating Incorporated,Warrick Generating Station,Newburgh,Warrick,IN,Indiana,U.S.A.,Great Lakes,North America,Power,4931.0,1014299.0,Warrick 01,1009275.0,Steam Turbine,147.0,26-Jul-56,1-Apr-60,1960.0,,Coal Bituminous,,Coal,10893.0,Base Load,Operational,Boiler 01,Dry Bottom Boiler,Babcock & Wilcox,PC Front-Fired ESP-HS (LNB OFA 2003) (FGD-WS 2008),1100000.0,lbs/hr,550.0,1800.0,PSIG,124.0,1000.0,deg F,538.0,,,1589.0,1956.0,37.915,-87.3328,1.0,,,Front,PC
156,1009275.0,ALCOA,Warrick Power Station,unit-3-boiler-253e7f,lower-arch-6c6137,20191023-7458f7,0.24,Arch,True,113,910,227.5,0,3,0,0,0,0,0,0,0,0,3,0,0,0,0,0,0,0,0,Alcoa Corporation,Alcoa Power Generating Incorporated,Alcoa Power Generating Incorporated,Warrick Generating Station,Newburgh,Warrick,IN,Indiana,U.S.A.,Great Lakes,North America,Power,4931.0,1014299.0,Warrick 01,1009275.0,Steam Turbine,147.0,26-Jul-56,1-Apr-60,1960.0,,Coal Bituminous,,Coal,10893.0,Base Load,Operational,Boiler 01,Dry Bottom Boiler,Babcock & Wilcox,PC Front-Fired ESP-HS (LNB OFA 2003) (FGD-WS 2008),1100000.0,lbs/hr,550.0,1800.0,PSIG,124.0,1000.0,deg F,538.0,,,1589.0,1956.0,37.915,-87.3328,1.0,,,Front,PC
157,1009275.0,ALCOA,Warrick Power Station,unit-3-boiler-253e7f,lower-slopes-a14634,20191023-2954cf,0.24,Slope,True,170,1976,494.0,0,17,2,0,0,0,0,0,0,0,90,4,0,0,0,0,0,0,0,Alcoa Corporation,Alcoa Power Generating Incorporated,Alcoa Power Generating Incorporated,Warrick Generating Station,Newburgh,Warrick,IN,Indiana,U.S.A.,Great Lakes,North America,Power,4931.0,1014299.0,Warrick 01,1009275.0,Steam Turbine,147.0,26-Jul-56,1-Apr-60,1960.0,,Coal Bituminous,,Coal,10893.0,Base Load,Operational,Boiler 01,Dry Bottom Boiler,Babcock & Wilcox,PC Front-Fired ESP-HS (LNB OFA 2003) (FGD-WS 2008),1100000.0,lbs/hr,550.0,1800.0,PSIG,124.0,1000.0,deg F,538.0,,,1589.0,1956.0,37.915,-87.3328,1.0,,,Front,PC
158,1009275.0,ALCOA,Warrick Power Station,unit-3-boiler-253e7f,division-wall-e71dee,20191024-bc2166,0.24,Division Wall,True,82,4887,1221.75,33,65,45,34,10,1,0,0,0,0,1019,500,154,16,1,0,0,0,0,Alcoa Corporation,Alcoa Power Generating Incorporated,Alcoa Power Generating Incorporated,Warrick Generating Station,Newburgh,Warrick,IN,Indiana,U.S.A.,Great Lakes,North America,Power,4931.0,1014299.0,Warrick 01,1009275.0,Steam Turbine,147.0,26-Jul-56,1-Apr-60,1960.0,,Coal Bituminous,,Coal,10893.0,Base Load,Operational,Boiler 01,Dry Bottom Boiler,Babcock & Wilcox,PC Front-Fired ESP-HS (LNB OFA 2003) (FGD-WS 2008),1100000.0,lbs/hr,550.0,1800.0,PSIG,124.0,1000.0,deg F,538.0,,,1589.0,1956.0,37.915,-87.3328,1.0,,,Front,PC
159,1011261.0,Stonghold Digital Mining,Scrubgrass Generating Plant,unit-1-a78e3d,waterwalls-83acd7,20220920-970d99,0.22,Wall,False,74,9162,2290.5,59,74,74,62,22,2,0,0,0,0,4484,1804,339,54,2,0,0,0,0,Q Power LLC,Scrubgrass Reclamation Company LP,Scrubgrass Reclamation Company LP,Scrubgrass Generating Plant,Kennerdell,Venango,PA,Pennsylvania,U.S.A.,Northeast,North America,Power,4931.0,1025625.0,Scrubgrass 01,1011261.0,Steam Turbine,94.8,,1-Jun-93,1993.0,,Coal Waste,Coal Subbituminous,Coal,11362.0,Intermediate Load,Operational,CFB 02,Fluidized Bed Boiler,Tampella,SNCR BAG,390000.0,lbs/hr,195.0,1310.0,PSIG,90.0,955.0,deg F,513.0,Bechtel Corporation,,,,41.2691,-79.8134,0.0,,,Unknown,Unknown
160,1011261.0,Stonghold Digital Mining,Scrubgrass Generating Plant,unit-1-a78e3d,waterwalls-83acd7,20220920-970d99,0.22,Wall,False,74,9162,2290.5,59,74,74,62,22,2,0,0,0,0,4484,1804,339,54,2,0,0,0,0,Q Power LLC,Scrubgrass Reclamation Company LP,Scrubgrass Reclamation Company LP,Scrubgrass Generating Plant,Kennerdell,Venango,PA,Pennsylvania,U.S.A.,Northeast,North America,Power,4931.0,1025625.0,Scrubgrass 01,1011261.0,Steam Turbine,94.8,,1-Jun-93,1993.0,,Coal Waste,Coal Subbituminous,Coal,11362.0,Intermediate Load,Operational,CFB 01,Fluidized Bed Boiler,Tampella,SNCR BAG,390000.0,lbs/hr,195.0,1310.0,PSIG,90.0,955.0,deg F,513.0,Bechtel Corporation,,,,41.2691,-79.8134,0.0,,,Unknown,Unknown
161,1011261.0,Stonghold Digital Mining,Scrubgrass Generating Plant,unit-2-62d140,waterwalls-70f0cb,20220920-782cf8,0.22,Wall,False,73,9285,2321.25,9,73,70,39,6,0,0,0,0,0,3970,1296,147,8,0,0,0,0,0,Q Power LLC,Scrubgrass Reclamation Company LP,Scrubgrass Reclamation Company LP,Scrubgrass Generating Plant,Kennerdell,Venango,PA,Pennsylvania,U.S.A.,Northeast,North America,Power,4931.0,1025625.0,Scrubgrass 01,1011261.0,Steam Turbine,94.8,,1-Jun-93,1993.0,,Coal Waste,Coal Subbituminous,Coal,11362.0,Intermediate Load,Operational,CFB 02,Fluidized Bed Boiler,Tampella,SNCR BAG,390000.0,lbs/hr,195.0,1310.0,PSIG,90.0,955.0,deg F,513.0,Bechtel Corporation,,,,41.2691,-79.8134,0.0,,,Unknown,Unknown
162,1011261.0,Stonghold Digital Mining,Scrubgrass Generating Plant,unit-2-62d140,waterwalls-70f0cb,20220920-782cf8,0.22,Wall,False,73,9285,2321.25,9,73,70,39,6,0,0,0,0,0,3970,1296,147,8,0,0,0,0,0,Q Power LLC,Scrubgrass Reclamation Company LP,Scrubgrass Reclamation Company LP,Scrubgrass Generating Plant,Kennerdell,Venango,PA,Pennsylvania,U.S.A.,Northeast,North America,Power,4931.0,1025625.0,Scrubgrass 01,1011261.0,Steam Turbine,94.8,,1-Jun-93,1993.0,,Coal Waste,Coal Subbituminous,Coal,11362.0,Intermediate Load,Operational,CFB 01,Fluidized Bed Boiler,Tampella,SNCR BAG,390000.0,lbs/hr,195.0,1310.0,PSIG,90.0,955.0,deg F,513.0,Bechtel Corporation,,,,41.2691,-79.8134,0.0,,,Unknown,Unknown
163,1011702.0,AES,Warrior Run,boiler-1-18ec02,waterwalls-571769,20220509-349686,0.26,Wall,True,161,39564,9891.0,1,158,115,29,1,0,0,0,0,0,6228,1508,63,2,0,0,0,0,0,AES Corporation,AES Western Maryland Management,AES Western Maryland Management,Warrior Run Cogen,Cumberland,Allegany,MD,Maryland,U.S.A.,Mid Atlantic,North America,Power,4931.0,1000423.0,Warrior Run 01 ST,1011702.0,Steam Turbine,229.0,1-Jun-97,1-Aug-99,1999.0,,Coal Bituminous,Fuel Oil No. 2 Distillate Diesel,Coal,12862.0,Base Load,Operational,CFB 01,Fluidized Bed Boiler,GE ALSTOM Combustion Engineering Heritage,CFB SNCR SCR BAG Reverse Air,1500000.0,lbs/hr,750.0,1890.0,PSIG,130.0,1005.0,deg F,541.0,ALSTOM,Washington Group International,,1997.0,39.595507,-78.745324,1.0,,,Unknown,CFB
164,1011702.0,AES,Warrior Run,boiler-1-18ec02,evaporator-bundle-2-panel-21-30-cfeb91,20220509-227629,0.195,evaporator-bundle-2-panel-21-30,True,357,2401,600.25,4,357,271,24,1,0,0,0,0,0,2377,671,27,1,0,0,0,0,0,AES Corporation,AES Western Maryland Management,AES Western Maryland Management,Warrior Run Cogen,Cumberland,Allegany,MD,Maryland,U.S.A.,Mid Atlantic,North America,Power,4931.0,1000423.0,Warrior Run 01 ST,1011702.0,Steam Turbine,229.0,1-Jun-97,1-Aug-99,1999.0,,Coal Bituminous,Fuel Oil No. 2 Distillate Diesel,Coal,12862.0,Base Load,Operational,CFB 01,Fluidized Bed Boiler,GE ALSTOM Combustion Engineering Heritage,CFB SNCR SCR BAG Reverse Air,1500000.0,lbs/hr,750.0,1890.0,PSIG,130.0,1005.0,deg F,541.0,ALSTOM,Washington Group International,,1997.0,39.595507,-78.745324,1.0,,,Unknown,CFB
165,1011702.0,AES,Warrior Run,boiler-1-18ec02,waterwalls-mi-b7b880,20220509-44f516,0.26,Wall,True,163,11565,2891.25,42,63,63,36,36,36,36,0,0,0,98,98,49,49,49,49,0,0,0,AES Corporation,AES Western Maryland Management,AES Western Maryland Management,Warrior Run Cogen,Cumberland,Allegany,MD,Maryland,U.S.A.,Mid Atlantic,North America,Power,4931.0,1000423.0,Warrior Run 01 ST,1011702.0,Steam Turbine,229.0,1-Jun-97,1-Aug-99,1999.0,,Coal Bituminous,Fuel Oil No. 2 Distillate Diesel,Coal,12862.0,Base Load,Operational,CFB 01,Fluidized Bed Boiler,GE ALSTOM Combustion Engineering Heritage,CFB SNCR SCR BAG Reverse Air,1500000.0,lbs/hr,750.0,1890.0,PSIG,130.0,1005.0,deg F,541.0,ALSTOM,Washington Group International,,1997.0,39.595507,-78.745324,1.0,,,Unknown,CFB
166,1011702.0,AES,Warrior Run,boiler-1-18ec02,evaporator-bundle-3-panel-1-10-094ad7,20210409-1884c7,0.195,evaporator-bundle-3-panel-1-10,True,14,3133,783.25,201,13,13,13,7,5,2,1,0,0,2584,954,255,63,17,5,1,0,0,AES Corporation,AES Western Maryland Management,AES Western Maryland Management,Warrior Run Cogen,Cumberland,Allegany,MD,Maryland,U.S.A.,Mid Atlantic,North America,Power,4931.0,1000423.0,Warrior Run 01 ST,1011702.0,Steam Turbine,229.0,1-Jun-97,1-Aug-99,1999.0,,Coal Bituminous,Fuel Oil No. 2 Distillate Diesel,Coal,12862.0,Base Load,Operational,CFB 01,Fluidized Bed Boiler,GE ALSTOM Combustion Engineering Heritage,CFB SNCR SCR BAG Reverse Air,1500000.0,lbs/hr,750.0,1890.0,PSIG,130.0,1005.0,deg F,541.0,ALSTOM,Washington Group International,,1997.0,39.595507,-78.745324,1.0,,,Unknown,CFB
167,1011705.0,DTE Energy,DTE - Mt. Poso Cogeneration,unit-1-80b8a9,waterwalls-bd83ec,20210302-1bd822,0.24,Wall,False,114,22420,5605.0,1,107,71,18,3,0,0,0,0,0,1738,314,55,3,0,0,0,0,0,IHI Corporation,Rio Bravo Poso,IHI Power Services Corporation,Rio Bravo Poso Cogeneration,Bakersfield,Kern,CA,California,U.S.A.,West Coast,North America,Power,4931.0,1031542.0,R B Poso 01,1011705.0,Steam Turbine,38.3,,1-Sep-89,1989.0,1-Jul-15,Coal Bituminous,Petroleum Coke,Coal,10335.0,Base Load,Closed,Boiler 01,Fluidized Bed Boiler,GE ALSTOM Combustion Engineering Heritage,BAG FGD-DS SNCR,290000.0,lbs/hr,145.0,1600.0,PSIG,110.0,900.0,deg F,482.0,,,,,35.547452,-119.07536,1.0,2015-07-01,2015.0,Unknown,Unknown
168,1011719.0,Ebensburg Power Company,Ebensburg,unit-10-5b3dfa,front-wingwalls-02ce1e,20221006-e5324e,0.24,Wall,False,14,1532,383.0,65,14,14,9,5,1,0,0,0,0,1488,752,126,10,1,0,0,0,0,Babcock & Wilcox Enterprises Incorporated,Ebensburg Power Company,Ebensburg Power Company,Ebensburg Center Cogen,Ebensburg,Cambria,PA,Pennsylvania,U.S.A.,Northeast,North America,Power,4931.0,1016360.0,Ebensburg 01,1011719.0,Steam Turbine,57.6,,1-Nov-90,1990.0,,Coal Waste,Natural Gas,Coal,12694.0,Base Load,Operational,CFB Boiler,Fluidized Bed Boiler,Babcock & Wilcox,Circulating Fluidized Bed BAG,465000.0,lbs/hr,232.5,1550.0,PSIG,107.0,955.0,deg F,513.0,,,,,40.455,-78.747,1.0,,,Unknown,CFB
169,1011719.0,Ebensburg Power Company,Ebensburg,unit-10-5b3dfa,waterwalls-94d724,20221004-0fff48,0.24,Wall,False,88,11427,2856.75,36,88,86,71,26,7,2,0,0,0,4861,1781,334,41,8,3,0,0,0,Babcock & Wilcox Enterprises Incorporated,Ebensburg Power Company,Ebensburg Power Company,Ebensburg Center Cogen,Ebensburg,Cambria,PA,Pennsylvania,U.S.A.,Northeast,North America,Power,4931.0,1016360.0,Ebensburg 01,1011719.0,Steam Turbine,57.6,,1-Nov-90,1990.0,,Coal Waste,Natural Gas,Coal,12694.0,Base Load,Operational,CFB Boiler,Fluidized Bed Boiler,Babcock & Wilcox,Circulating Fluidized Bed BAG,465000.0,lbs/hr,232.5,1550.0,PSIG,107.0,955.0,deg F,513.0,,,,,40.455,-78.747,1.0,,,Unknown,CFB
170,1011719.0,Ebensburg Power Company,Ebensburg,unit-10-5b3dfa,division-walls-551bb2,20221005-e639c9,0.24,Division Wall,False,16,2311,577.75,52,16,16,15,7,0,0,0,0,0,1528,725,175,12,0,0,0,0,0,Babcock & Wilcox Enterprises Incorporated,Ebensburg Power Company,Ebensburg Power Company,Ebensburg Center Cogen,Ebensburg,Cambria,PA,Pennsylvania,U.S.A.,Northeast,North America,Power,4931.0,1016360.0,Ebensburg 01,1011719.0,Steam Turbine,57.6,,1-Nov-90,1990.0,,Coal Waste,Natural Gas,Coal,12694.0,Base Load,Operational,CFB Boiler,Fluidized Bed Boiler,Babcock & Wilcox,Circulating Fluidized Bed BAG,465000.0,lbs/hr,232.5,1550.0,PSIG,107.0,955.0,deg F,513.0,,,,,40.455,-78.747,1.0,,,Unknown,CFB
171,1011719.0,Ebensburg Power Company,Ebensburg,unit-10-5b3dfa,wingwalls-a5793e,20221005-3572df,0.24,Wall,False,14,2609,652.25,0,14,13,4,0,0,0,0,0,0,1077,240,17,0,0,0,0,0,0,Babcock & Wilcox Enterprises Incorporated,Ebensburg Power Company,Ebensburg Power Company,Ebensburg Center Cogen,Ebensburg,Cambria,PA,Pennsylvania,U.S.A.,Northeast,North America,Power,4931.0,1016360.0,Ebensburg 01,1011719.0,Steam Turbine,57.6,,1-Nov-90,1990.0,,Coal Waste,Natural Gas,Coal,12694.0,Base Load,Operational,CFB Boiler,Fluidized Bed Boiler,Babcock & Wilcox,Circulating Fluidized Bed BAG,465000.0,lbs/hr,232.5,1550.0,PSIG,107.0,955.0,deg F,513.0,,,,,40.455,-78.747,1.0,,,Unknown,CFB
172,1012004.0,Florida Crystals,Okeelanta Biomass Cogeneration,boiler-1-f39cd5,right-wall-f0b264,20221226-302a69,0.2,Wall,False,101,5089,1272.25,6,101,97,48,3,1,0,0,0,0,2597,1167,124,3,1,0,0,0,0,American Sugar Refining Incorporated,New Hope Power Partnership,New Hope Power Partnership,Okeelanta Cogeneration,South Bay,Palm Beach,FL,Florida,U.S.A.,Southeast,North America,Power,4931.0,1020287.0,Okeelanta 01,1012004.0,Steam Turbine,74.9,,1-Nov-95,1995.0,,Biomass,Wood,Renewable Energy,12932.0,Base Load,Operational,Boiler 01,Incinerator/Mass Burn Boiler,Zurn Energy Division,Stoker-Fired LNB OFA SNCR ESP-HS ACIS MC,506100.0,lbs/hr,253.05,1500.0,PSIG,103.0,975.0,deg F,524.0,Bechtel Corporation,Bechtel Corporation,760.0,,26.576979,-80.746852,1.0,,,Stoker,Unknown
173,1012004.0,Florida Crystals,Okeelanta Biomass Cogeneration,boiler-1-f39cd5,right-wall-f0b264,20221226-302a69,0.2,Wall,False,101,5089,1272.25,6,101,97,48,3,1,0,0,0,0,2597,1167,124,3,1,0,0,0,0,American Sugar Refining Incorporated,New Hope Power Partnership,New Hope Power Partnership,Okeelanta Cogeneration,South Bay,Palm Beach,FL,Florida,U.S.A.,Southeast,North America,Power,4931.0,1020287.0,Okeelanta 01,1012004.0,Steam Turbine,74.9,,1-Nov-95,1995.0,,Biomass,Wood,Renewable Energy,12932.0,Base Load,Operational,Boiler 02,Incinerator/Mass Burn Boiler,Zurn Energy Division,Stoker-Fired LNB OFA SNCR ESP-HS ACIS MC,506100.0,lbs/hr,253.05,1500.0,PSIG,103.0,975.0,deg F,524.0,Bechtel Corporation,Bechtel Corporation,760.0,,26.576979,-80.746852,1.0,,,Stoker,Unknown
174,1012004.0,Florida Crystals,Okeelanta Biomass Cogeneration,boiler-1-f39cd5,right-wall-f0b264,20221226-302a69,0.2,Wall,False,101,5089,1272.25,6,101,97,48,3,1,0,0,0,0,2597,1167,124,3,1,0,0,0,0,American Sugar Refining Incorporated,New Hope Power Partnership,New Hope Power Partnership,Okeelanta Cogeneration,South Bay,Palm Beach,FL,Florida,U.S.A.,Southeast,North America,Power,4931.0,1020287.0,Okeelanta 01,1012004.0,Steam Turbine,74.9,,1-Nov-95,1995.0,,Biomass,Wood,Renewable Energy,12932.0,Base Load,Operational,Boiler 03,Incinerator/Mass Burn Boiler,Zurn Energy Division,Stoker-Fired LNB OFA SNCR ESP-HS ACIS MC,506100.0,lbs/hr,253.05,1500.0,PSIG,103.0,975.0,deg F,524.0,Bechtel Corporation,Bechtel Corporation,760.0,,26.576979,-80.746852,1.0,,,Stoker,Unknown
175,1012081.0,AMBIT,Grant Town Power Plant,unit-b-a1005a,roof-3b8741,20211005-145d1f,0.256,roof,False,120,706,176.5,0,120,50,10,0,0,0,0,0,0,549,135,12,0,0,0,0,0,0,"American Bituminous Power Partners, LP","American Bituminous Power Partners, LP","American Bituminous Power Partners, LP",Grant Town Power Station,Grant Town,Marion,WV,West Virginia,U.S.A.,Mid Atlantic,North America,Power,4931.0,1012623.0,Grant Town 01,1012081.0,Steam Turbine,96.0,,1-Jul-92,1992.0,,Coal Waste,Natural Gas,Coal,11590.0,Base Load,Operational,CFB 01,Fluidized Bed Boiler,Sumitomo FW,FGD-DS BAG Ahlstom Pyropower,400000.0,lbs/hr,200.0,1365.0,PSIG,94.0,955.0,deg F,513.0,Bibb & Associates,Fru-Con Construction Corporation,552.0,,39.561831,-80.163138,0.0,,,Unknown,Unknown
176,1012081.0,AMBIT,Grant Town Power Plant,unit-b-a1005a,roof-3b8741,20211005-145d1f,0.256,roof,False,120,706,176.5,0,120,50,10,0,0,0,0,0,0,549,135,12,0,0,0,0,0,0,"American Bituminous Power Partners, LP","American Bituminous Power Partners, LP","American Bituminous Power Partners, LP",Grant Town Power Station,Grant Town,Marion,WV,West Virginia,U.S.A.,Mid Atlantic,North America,Power,4931.0,1012623.0,Grant Town 01,1012081.0,Steam Turbine,96.0,,1-Jul-92,1992.0,,Coal Waste,Natural Gas,Coal,11590.0,Base Load,Operational,CFB 02,Fluidized Bed Boiler,Sumitomo FW,Ahlstom Pyropower FGD-DS BAG,400000.0,lbs/hr,200.0,1365.0,PSIG,94.0,955.0,deg F,513.0,Bibb & Associates,Fru-Con Construction Corporation,552.0,,39.561831,-80.163138,0.0,,,Unknown,Unknown
177,1012081.0,AMBIT,Grant Town Power Plant,unit-b-a1005a,waterwalls-24d1c8,20210927-f29886,0.256,Wall,False,120,5750,1437.5,33,120,118,78,18,1,1,0,0,0,2388,1057,186,19,1,1,0,0,0,"American Bituminous Power Partners, LP","American Bituminous Power Partners, LP","American Bituminous Power Partners, LP",Grant Town Power Station,Grant Town,Marion,WV,West Virginia,U.S.A.,Mid Atlantic,North America,Power,4931.0,1012623.0,Grant Town 01,1012081.0,Steam Turbine,96.0,,1-Jul-92,1992.0,,Coal Waste,Natural Gas,Coal,11590.0,Base Load,Operational,CFB 01,Fluidized Bed Boiler,Sumitomo FW,FGD-DS BAG Ahlstom Pyropower,400000.0,lbs/hr,200.0,1365.0,PSIG,94.0,955.0,deg F,513.0,Bibb & Associates,Fru-Con Construction Corporation,552.0,,39.561831,-80.163138,0.0,,,Unknown,Unknown
178,1012081.0,AMBIT,Grant Town Power Plant,unit-b-a1005a,waterwalls-24d1c8,20210927-f29886,0.256,Wall,False,120,5750,1437.5,33,120,118,78,18,1,1,0,0,0,2388,1057,186,19,1,1,0,0,0,"American Bituminous Power Partners, LP","American Bituminous Power Partners, LP","American Bituminous Power Partners, LP",Grant Town Power Station,Grant Town,Marion,WV,West Virginia,U.S.A.,Mid Atlantic,North America,Power,4931.0,1012623.0,Grant Town 01,1012081.0,Steam Turbine,96.0,,1-Jul-92,1992.0,,Coal Waste,Natural Gas,Coal,11590.0,Base Load,Operational,CFB 02,Fluidized Bed Boiler,Sumitomo FW,Ahlstom Pyropower FGD-DS BAG,400000.0,lbs/hr,200.0,1365.0,PSIG,94.0,955.0,deg F,513.0,Bibb & Associates,Fru-Con Construction Corporation,552.0,,39.561831,-80.163138,0.0,,,Unknown,Unknown
179,1012081.0,AMBIT,Grant Town Power Plant,boiler-a-99f927,waterwalls-9acc54,20210927-d24e15,0.256,Wall,False,120,6488,1622.0,171,120,117,92,57,29,4,0,0,0,3049,1228,349,111,37,4,0,0,0,"American Bituminous Power Partners, LP","American Bituminous Power Partners, LP","American Bituminous Power Partners, LP",Grant Town Power Station,Grant Town,Marion,WV,West Virginia,U.S.A.,Mid Atlantic,North America,Power,4931.0,1012623.0,Grant Town 01,1012081.0,Steam Turbine,96.0,,1-Jul-92,1992.0,,Coal Waste,Natural Gas,Coal,11590.0,Base Load,Operational,CFB 01,Fluidized Bed Boiler,Sumitomo FW,FGD-DS BAG Ahlstom Pyropower,400000.0,lbs/hr,200.0,1365.0,PSIG,94.0,955.0,deg F,513.0,Bibb & Associates,Fru-Con Construction Corporation,552.0,,39.561831,-80.163138,0.0,,,Unknown,Unknown
180,1012081.0,AMBIT,Grant Town Power Plant,boiler-a-99f927,waterwalls-9acc54,20210927-d24e15,0.256,Wall,False,120,6488,1622.0,171,120,117,92,57,29,4,0,0,0,3049,1228,349,111,37,4,0,0,0,"American Bituminous Power Partners, LP","American Bituminous Power Partners, LP","American Bituminous Power Partners, LP",Grant Town Power Station,Grant Town,Marion,WV,West Virginia,U.S.A.,Mid Atlantic,North America,Power,4931.0,1012623.0,Grant Town 01,1012081.0,Steam Turbine,96.0,,1-Jul-92,1992.0,,Coal Waste,Natural Gas,Coal,11590.0,Base Load,Operational,CFB 02,Fluidized Bed Boiler,Sumitomo FW,Ahlstom Pyropower FGD-DS BAG,400000.0,lbs/hr,200.0,1365.0,PSIG,94.0,955.0,deg F,513.0,Bibb & Associates,Fru-Con Construction Corporation,552.0,,39.561831,-80.163138,0.0,,,Unknown,Unknown
181,1012081.0,AMBIT,Grant Town Power Plant,boiler-a-99f927,roof-f31c82,20210927-b38867,0.256,roof,False,120,675,168.75,0,120,73,17,0,0,0,0,0,0,603,176,28,0,0,0,0,0,0,"American Bituminous Power Partners, LP","American Bituminous Power Partners, LP","American Bituminous Power Partners, LP",Grant Town Power Station,Grant Town,Marion,WV,West Virginia,U.S.A.,Mid Atlantic,North America,Power,4931.0,1012623.0,Grant Town 01,1012081.0,Steam Turbine,96.0,,1-Jul-92,1992.0,,Coal Waste,Natural Gas,Coal,11590.0,Base Load,Operational,CFB 01,Fluidized Bed Boiler,Sumitomo FW,FGD-DS BAG Ahlstom Pyropower,400000.0,lbs/hr,200.0,1365.0,PSIG,94.0,955.0,deg F,513.0,Bibb & Associates,Fru-Con Construction Corporation,552.0,,39.561831,-80.163138,0.0,,,Unknown,Unknown
182,1012081.0,AMBIT,Grant Town Power Plant,boiler-a-99f927,roof-f31c82,20210927-b38867,0.256,roof,False,120,675,168.75,0,120,73,17,0,0,0,0,0,0,603,176,28,0,0,0,0,0,0,"American Bituminous Power Partners, LP","American Bituminous Power Partners, LP","American Bituminous Power Partners, LP",Grant Town Power Station,Grant Town,Marion,WV,West Virginia,U.S.A.,Mid Atlantic,North America,Power,4931.0,1012623.0,Grant Town 01,1012081.0,Steam Turbine,96.0,,1-Jul-92,1992.0,,Coal Waste,Natural Gas,Coal,11590.0,Base Load,Operational,CFB 02,Fluidized Bed Boiler,Sumitomo FW,Ahlstom Pyropower FGD-DS BAG,400000.0,lbs/hr,200.0,1365.0,PSIG,94.0,955.0,deg F,513.0,Bibb & Associates,Fru-Con Construction Corporation,552.0,,39.561831,-80.163138,0.0,,,Unknown,Unknown
183,1012323.0,East Kentucky Power Coop (EKPC),Spurlock,unit-4-5c6ce2,waterwalls-6eb75a,20211027-60d185,0.26,Wall,True,270,55577,13894.25,0,32,4,2,1,1,1,0,0,0,88,11,4,2,2,1,0,0,0,East Kentucky Power Cooperative (EKPC),East Kentucky Power Cooperative (EKPC),East Kentucky Power Cooperative (EKPC),H L Spurlock Power Station,Maysville,Mason,KY,Kentucky,U.S.A.,Great Lakes,North America,Power,4911.0,1014316.0,Spurlock 04 ST,1012323.0,Steam Turbine,329.4,13-Jun-06,1-Apr-09,2009.0,,Coal Bituminous,Coal Waste,Coal,8582.0,Intermediate Load,Operational,CFB 04,Fluidized Bed Boiler,GE ALSTOM Heritage,CFB LNB BAG SNCR FGD-DS,1922000.0,lbs/hr,961.0,,PSIG,,,deg F,,,,2800.0,2006.0,38.699711,-83.815892,0.0,,,Unknown,CFB
184,1012323.0,East Kentucky Power Coop (EKPC),Spurlock,unit-4-5c6ce2,superheater-elements-aa1f0e,20211027-db7858,0.17,superheater-elements,True,440,18743,4685.75,0,12,0,0,0,0,0,0,0,0,14,0,0,0,0,0,0,0,0,East Kentucky Power Cooperative (EKPC),East Kentucky Power Cooperative (EKPC),East Kentucky Power Cooperative (EKPC),H L Spurlock Power Station,Maysville,Mason,KY,Kentucky,U.S.A.,Great Lakes,North America,Power,4911.0,1014316.0,Spurlock 04 ST,1012323.0,Steam Turbine,329.4,13-Jun-06,1-Apr-09,2009.0,,Coal Bituminous,Coal Waste,Coal,8582.0,Intermediate Load,Operational,CFB 04,Fluidized Bed Boiler,GE ALSTOM Heritage,CFB LNB BAG SNCR FGD-DS,1922000.0,lbs/hr,961.0,,PSIG,,,deg F,,,,2800.0,2006.0,38.699711,-83.815892,0.0,,,Unknown,CFB
185,1012323.0,East Kentucky Power Coop (EKPC),Spurlock,unit-4-5c6ce2,evaporator-panels-0b33af,20211027-82fc86,0.3,evaporator-panels,True,28,19283,4820.75,0,28,0,0,0,0,0,0,0,0,3651,0,0,0,0,0,0,0,0,East Kentucky Power Cooperative (EKPC),East Kentucky Power Cooperative (EKPC),East Kentucky Power Cooperative (EKPC),H L Spurlock Power Station,Maysville,Mason,KY,Kentucky,U.S.A.,Great Lakes,North America,Power,4911.0,1014316.0,Spurlock 04 ST,1012323.0,Steam Turbine,329.4,13-Jun-06,1-Apr-09,2009.0,,Coal Bituminous,Coal Waste,Coal,8582.0,Intermediate Load,Operational,CFB 04,Fluidized Bed Boiler,GE ALSTOM Heritage,CFB LNB BAG SNCR FGD-DS,1922000.0,lbs/hr,961.0,,PSIG,,,deg F,,,,2800.0,2006.0,38.699711,-83.815892,0.0,,,Unknown,CFB
186,1012323.0,East Kentucky Power Coop (EKPC),Spurlock,unit-4-5c6ce2,boiler-roof-039fca,20211027-2a766d,0.3,boiler-roof,True,270,6028,1507.0,0,232,40,11,0,0,0,0,0,0,1738,178,34,0,0,0,0,0,0,East Kentucky Power Cooperative (EKPC),East Kentucky Power Cooperative (EKPC),East Kentucky Power Cooperative (EKPC),H L Spurlock Power Station,Maysville,Mason,KY,Kentucky,U.S.A.,Great Lakes,North America,Power,4911.0,1014316.0,Spurlock 04 ST,1012323.0,Steam Turbine,329.4,13-Jun-06,1-Apr-09,2009.0,,Coal Bituminous,Coal Waste,Coal,8582.0,Intermediate Load,Operational,CFB 04,Fluidized Bed Boiler,GE ALSTOM Heritage,CFB LNB BAG SNCR FGD-DS,1922000.0,lbs/hr,961.0,,PSIG,,,deg F,,,,2800.0,2006.0,38.699711,-83.815892,0.0,,,Unknown,CFB
187,1018073.0,NRG,Seward Power Station,unit-2-boiler-0bea2c,waterwalls-mi-b9aef1,20210414-a2c6f3,0.26,Wall,True,78,4510,1127.5,10000,78,78,78,78,78,78,78,78,76,4510,4510,4510,4510,4510,4510,4405,3897,2794,Robindale Energy & Associated Companies,Seward Generation LLC,NRG Energy Incorporated,Seward Power Station,New Florence,Westmoreland,PA,Pennsylvania,U.S.A.,Northeast,North America,Power,4931.0,1016856.0,Seward 01,1018073.0,Steam Turbine,521.0,1-Jun-01,10-Mar-04,2004.0,,Coal Waste,Coal Bituminous,Coal,10153.0,Intermediate Load,Operational,CFB 02,Fluidized Bed Boiler,GE ALSTOM Combustion Engineering Heritage,SNCR FGD-DS Spray Dryer BAG Pulse,1922000.0,lbs/hr,961.0,2400.0,PSIG,165.0,1005.0,deg F,541.0,Duke/Fluor Daniel,Duke/Fluor Daniel,,2001.0,40.406831,-79.033931,0.0,,,Unknown,Unknown
188,1018073.0,NRG,Seward Power Station,unit-2-boiler-0bea2c,waterwalls-mi-b9aef1,20210414-a2c6f3,0.26,Wall,True,78,4510,1127.5,10000,78,78,78,78,78,78,78,78,76,4510,4510,4510,4510,4510,4510,4405,3897,2794,Robindale Energy & Associated Companies,Seward Generation LLC,NRG Energy Incorporated,Seward Power Station,New Florence,Westmoreland,PA,Pennsylvania,U.S.A.,Northeast,North America,Power,4931.0,1016856.0,Seward 01,1018073.0,Steam Turbine,521.0,1-Jun-01,10-Mar-04,2004.0,,Coal Waste,Coal Bituminous,Coal,10153.0,Intermediate Load,Operational,CFB 01,Fluidized Bed Boiler,GE ALSTOM Combustion Engineering Heritage,SNCR FGD-DS Spray Dryer BAG Pulse,1922000.0,lbs/hr,961.0,2400.0,PSIG,165.0,1005.0,deg F,541.0,Duke/Fluor Daniel,Duke/Fluor Daniel,,2001.0,40.406831,-79.033931,0.0,,,Unknown,Unknown
189,1018073.0,NRG,Seward Power Station,unit-2-boiler-0bea2c,waterwalls-ut-3a09ac,20210414-61ad93,0.26,Wall,True,268,36451,9112.75,19,265,147,69,28,12,4,0,0,0,8000,1484,255,71,27,6,0,0,0,Robindale Energy & Associated Companies,Seward Generation LLC,NRG Energy Incorporated,Seward Power Station,New Florence,Westmoreland,PA,Pennsylvania,U.S.A.,Northeast,North America,Power,4931.0,1016856.0,Seward 01,1018073.0,Steam Turbine,521.0,1-Jun-01,10-Mar-04,2004.0,,Coal Waste,Coal Bituminous,Coal,10153.0,Intermediate Load,Operational,CFB 02,Fluidized Bed Boiler,GE ALSTOM Combustion Engineering Heritage,SNCR FGD-DS Spray Dryer BAG Pulse,1922000.0,lbs/hr,961.0,2400.0,PSIG,165.0,1005.0,deg F,541.0,Duke/Fluor Daniel,Duke/Fluor Daniel,,2001.0,40.406831,-79.033931,0.0,,,Unknown,Unknown
190,1018073.0,NRG,Seward Power Station,unit-2-boiler-0bea2c,waterwalls-ut-3a09ac,20210414-61ad93,0.26,Wall,True,268,36451,9112.75,19,265,147,69,28,12,4,0,0,0,8000,1484,255,71,27,6,0,0,0,Robindale Energy & Associated Companies,Seward Generation LLC,NRG Energy Incorporated,Seward Power Station,New Florence,Westmoreland,PA,Pennsylvania,U.S.A.,Northeast,North America,Power,4931.0,1016856.0,Seward 01,1018073.0,Steam Turbine,521.0,1-Jun-01,10-Mar-04,2004.0,,Coal Waste,Coal Bituminous,Coal,10153.0,Intermediate Load,Operational,CFB 01,Fluidized Bed Boiler,GE ALSTOM Combustion Engineering Heritage,SNCR FGD-DS Spray Dryer BAG Pulse,1922000.0,lbs/hr,961.0,2400.0,PSIG,165.0,1005.0,deg F,541.0,Duke/Fluor Daniel,Duke/Fluor Daniel,,2001.0,40.406831,-79.033931,0.0,,,Unknown,Unknown
191,1018073.0,NRG,Seward Power Station,unit-2-boiler-0bea2c,roof-1f41c4,20210414-1240e0,0.26,roof,True,169,2884,721.0,0,17,7,1,0,0,0,0,0,0,32,9,1,0,0,0,0,0,0,Robindale Energy & Associated Companies,Seward Generation LLC,NRG Energy Incorporated,Seward Power Station,New Florence,Westmoreland,PA,Pennsylvania,U.S.A.,Northeast,North America,Power,4931.0,1016856.0,Seward 01,1018073.0,Steam Turbine,521.0,1-Jun-01,10-Mar-04,2004.0,,Coal Waste,Coal Bituminous,Coal,10153.0,Intermediate Load,Operational,CFB 02,Fluidized Bed Boiler,GE ALSTOM Combustion Engineering Heritage,SNCR FGD-DS Spray Dryer BAG Pulse,1922000.0,lbs/hr,961.0,2400.0,PSIG,165.0,1005.0,deg F,541.0,Duke/Fluor Daniel,Duke/Fluor Daniel,,2001.0,40.406831,-79.033931,0.0,,,Unknown,Unknown
192,1018073.0,NRG,Seward Power Station,unit-2-boiler-0bea2c,roof-1f41c4,20210414-1240e0,0.26,roof,True,169,2884,721.0,0,17,7,1,0,0,0,0,0,0,32,9,1,0,0,0,0,0,0,Robindale Energy & Associated Companies,Seward Generation LLC,NRG Energy Incorporated,Seward Power Station,New Florence,Westmoreland,PA,Pennsylvania,U.S.A.,Northeast,North America,Power,4931.0,1016856.0,Seward 01,1018073.0,Steam Turbine,521.0,1-Jun-01,10-Mar-04,2004.0,,Coal Waste,Coal Bituminous,Coal,10153.0,Intermediate Load,Operational,CFB 01,Fluidized Bed Boiler,GE ALSTOM Combustion Engineering Heritage,SNCR FGD-DS Spray Dryer BAG Pulse,1922000.0,lbs/hr,961.0,2400.0,PSIG,165.0,1005.0,deg F,541.0,Duke/Fluor Daniel,Duke/Fluor Daniel,,2001.0,40.406831,-79.033931,0.0,,,Unknown,Unknown
