,IIR_UNIT_ID,Customer.name,Location.name,Unit.slug,Component.slug,slug,nominal,Component_type,Power_Cust,tubes_inspected,bins_collected,tube_ft_inspected,crits_per10k,Tubes w 10% Loss,Tubes w 20% Loss,Tubes w 30% Loss,Tubes w 40% Loss,Tubes w 50% Loss,Tubes w 60% Loss,Tubes w 70% Loss,Tubes w 80% Loss,Tubes w 90% Loss,Bins w 10% Loss,Bins w 20% Loss,Bins w 30% Loss,Bins w 40% Loss,Bins w 50% Loss,Bins w 60% Loss,Bins w 70% Loss,Bins w 80% Loss,Bins w 90% Loss,PARENTNAME,OWNER_NAME,OPER_NAME,PLANT_NAME,PHYS_CITY,P_COUNTY,UNIT_STATE,P_ST_NAME,P_COUNTRY,MARKET_REG,WORLD_REG,IND_CODE_DESC,SIC_CODE,PLANT_ID,UNIT_NAME,UNIT_ID,UNIT_TYPE,OUT_DESIGN,KO_DATE,STARTUP,STARTYEAR,SHUTDOWN,PRIM_FUEL,SECND_FUEL,FUEL_GROUP,HEAT_RATE,PWR_USAGE,U_STATUS,BOIL_NAME,BOILERTYPE,BMFR_NAME,BOIL_INFO,STEAM,STEAM_UOM,STEAM_TON,PRESSURE,PRES_UOM,PRES_BAR,TEMP,TEMP_UOM,TEMP_CEL,DESIGNFIRM,CONSTFIRM,MMBTU_HR,KO_YEAR,LATITUDE,LONGITUDE,COGEN_CHP,SHUTDOWN_dt,SHUTDOWN_yr,BOIL_CONFIG,BOIL_TYPE_Tag
193,1018073.0,NRG,Seward Power Station,unit-2-boiler-0bea2c,evaporator-panels-8c221c,20210414-686667,0.17,evaporator-panels,True,8,312,78.0,0,2,0,0,0,0,0,0,0,0,3,0,0,0,0,0,0,0,0,Robindale Energy & Associated Companies,Seward Generation LLC,NRG Energy Incorporated,Seward Power Station,New Florence,Westmoreland,PA,Pennsylvania,U.S.A.,Northeast,North America,Power,4931.0,1016856.0,Seward 01,1018073.0,Steam Turbine,521.0,1-Jun-01,10-Mar-04,2004.0,,Coal Waste,Coal Bituminous,Coal,10153.0,Intermediate Load,Operational,CFB 02,Fluidized Bed Boiler,GE ALSTOM Combustion Engineering Heritage,SNCR FGD-DS Spray Dryer BAG Pulse,1922000.0,lbs/hr,961.0,2400.0,PSIG,165.0,1005.0,deg F,541.0,Duke/Fluor Daniel,Duke/Fluor Daniel,,2001.0,40.406831,-79.033931,0.0,,,Unknown,Unknown
194,1018073.0,NRG,Seward Power Station,unit-2-boiler-0bea2c,evaporator-panels-8c221c,20210414-686667,0.17,evaporator-panels,True,8,312,78.0,0,2,0,0,0,0,0,0,0,0,3,0,0,0,0,0,0,0,0,Robindale Energy & Associated Companies,Seward Generation LLC,NRG Energy Incorporated,Seward Power Station,New Florence,Westmoreland,PA,Pennsylvania,U.S.A.,Northeast,North America,Power,4931.0,1016856.0,Seward 01,1018073.0,Steam Turbine,521.0,1-Jun-01,10-Mar-04,2004.0,,Coal Waste,Coal Bituminous,Coal,10153.0,Intermediate Load,Operational,CFB 01,Fluidized Bed Boiler,GE ALSTOM Combustion Engineering Heritage,SNCR FGD-DS Spray Dryer BAG Pulse,1922000.0,lbs/hr,961.0,2400.0,PSIG,165.0,1005.0,deg F,541.0,Duke/Fluor Daniel,Duke/Fluor Daniel,,2001.0,40.406831,-79.033931,0.0,,,Unknown,Unknown
195,1018073.0,NRG,Seward Power Station,unit-2-boiler-0bea2c,sspp-panels-5575bb,20210414-ba500b,0.26,sspp-panels,True,28,3721,930.25,24,16,9,2,1,1,0,0,0,0,214,62,14,9,5,0,0,0,0,Robindale Energy & Associated Companies,Seward Generation LLC,NRG Energy Incorporated,Seward Power Station,New Florence,Westmoreland,PA,Pennsylvania,U.S.A.,Northeast,North America,Power,4931.0,1016856.0,Seward 01,1018073.0,Steam Turbine,521.0,1-Jun-01,10-Mar-04,2004.0,,Coal Waste,Coal Bituminous,Coal,10153.0,Intermediate Load,Operational,CFB 02,Fluidized Bed Boiler,GE ALSTOM Combustion Engineering Heritage,SNCR FGD-DS Spray Dryer BAG Pulse,1922000.0,lbs/hr,961.0,2400.0,PSIG,165.0,1005.0,deg F,541.0,Duke/Fluor Daniel,Duke/Fluor Daniel,,2001.0,40.406831,-79.033931,0.0,,,Unknown,Unknown
196,1018073.0,NRG,Seward Power Station,unit-2-boiler-0bea2c,sspp-panels-5575bb,20210414-ba500b,0.26,sspp-panels,True,28,3721,930.25,24,16,9,2,1,1,0,0,0,0,214,62,14,9,5,0,0,0,0,Robindale Energy & Associated Companies,Seward Generation LLC,NRG Energy Incorporated,Seward Power Station,New Florence,Westmoreland,PA,Pennsylvania,U.S.A.,Northeast,North America,Power,4931.0,1016856.0,Seward 01,1018073.0,Steam Turbine,521.0,1-Jun-01,10-Mar-04,2004.0,,Coal Waste,Coal Bituminous,Coal,10153.0,Intermediate Load,Operational,CFB 01,Fluidized Bed Boiler,GE ALSTOM Combustion Engineering Heritage,SNCR FGD-DS Spray Dryer BAG Pulse,1922000.0,lbs/hr,961.0,2400.0,PSIG,165.0,1005.0,deg F,541.0,Duke/Fluor Daniel,Duke/Fluor Daniel,,2001.0,40.406831,-79.033931,0.0,,,Unknown,Unknown
197,1018073.0,NRG,Seward Power Station,boiler-1-ef6b14,waterwalls-b7fe8a,20210408-26cf61,0.26,Wall,True,268,49273,12318.25,21,268,226,104,29,2,0,0,0,0,13667,4284,904,103,2,0,0,0,0,Robindale Energy & Associated Companies,Seward Generation LLC,NRG Energy Incorporated,Seward Power Station,New Florence,Westmoreland,PA,Pennsylvania,U.S.A.,Northeast,North America,Power,4931.0,1016856.0,Seward 01,1018073.0,Steam Turbine,521.0,1-Jun-01,10-Mar-04,2004.0,,Coal Waste,Coal Bituminous,Coal,10153.0,Intermediate Load,Operational,CFB 02,Fluidized Bed Boiler,GE ALSTOM Combustion Engineering Heritage,SNCR FGD-DS Spray Dryer BAG Pulse,1922000.0,lbs/hr,961.0,2400.0,PSIG,165.0,1005.0,deg F,541.0,Duke/Fluor Daniel,Duke/Fluor Daniel,,2001.0,40.406831,-79.033931,0.0,,,Unknown,Unknown
198,1018073.0,NRG,Seward Power Station,boiler-1-ef6b14,waterwalls-b7fe8a,20210408-26cf61,0.26,Wall,True,268,49273,12318.25,21,268,226,104,29,2,0,0,0,0,13667,4284,904,103,2,0,0,0,0,Robindale Energy & Associated Companies,Seward Generation LLC,NRG Energy Incorporated,Seward Power Station,New Florence,Westmoreland,PA,Pennsylvania,U.S.A.,Northeast,North America,Power,4931.0,1016856.0,Seward 01,1018073.0,Steam Turbine,521.0,1-Jun-01,10-Mar-04,2004.0,,Coal Waste,Coal Bituminous,Coal,10153.0,Intermediate Load,Operational,CFB 01,Fluidized Bed Boiler,GE ALSTOM Combustion Engineering Heritage,SNCR FGD-DS Spray Dryer BAG Pulse,1922000.0,lbs/hr,961.0,2400.0,PSIG,165.0,1005.0,deg F,541.0,Duke/Fluor Daniel,Duke/Fluor Daniel,,2001.0,40.406831,-79.033931,0.0,,,Unknown,Unknown
199,1018073.0,NRG,Seward Power Station,boiler-1-ef6b14,waterwalls-b6b0d3,20210408-ae965d,0.26,Wall,True,154,8682,2170.5,10000,154,154,154,154,154,154,154,154,154,8682,8682,8682,8682,8682,8682,8682,8682,8622,Robindale Energy & Associated Companies,Seward Generation LLC,NRG Energy Incorporated,Seward Power Station,New Florence,Westmoreland,PA,Pennsylvania,U.S.A.,Northeast,North America,Power,4931.0,1016856.0,Seward 01,1018073.0,Steam Turbine,521.0,1-Jun-01,10-Mar-04,2004.0,,Coal Waste,Coal Bituminous,Coal,10153.0,Intermediate Load,Operational,CFB 02,Fluidized Bed Boiler,GE ALSTOM Combustion Engineering Heritage,SNCR FGD-DS Spray Dryer BAG Pulse,1922000.0,lbs/hr,961.0,2400.0,PSIG,165.0,1005.0,deg F,541.0,Duke/Fluor Daniel,Duke/Fluor Daniel,,2001.0,40.406831,-79.033931,0.0,,,Unknown,Unknown
200,1018073.0,NRG,Seward Power Station,boiler-1-ef6b14,waterwalls-b6b0d3,20210408-ae965d,0.26,Wall,True,154,8682,2170.5,10000,154,154,154,154,154,154,154,154,154,8682,8682,8682,8682,8682,8682,8682,8682,8622,Robindale Energy & Associated Companies,Seward Generation LLC,NRG Energy Incorporated,Seward Power Station,New Florence,Westmoreland,PA,Pennsylvania,U.S.A.,Northeast,North America,Power,4931.0,1016856.0,Seward 01,1018073.0,Steam Turbine,521.0,1-Jun-01,10-Mar-04,2004.0,,Coal Waste,Coal Bituminous,Coal,10153.0,Intermediate Load,Operational,CFB 01,Fluidized Bed Boiler,GE ALSTOM Combustion Engineering Heritage,SNCR FGD-DS Spray Dryer BAG Pulse,1922000.0,lbs/hr,961.0,2400.0,PSIG,165.0,1005.0,deg F,541.0,Duke/Fluor Daniel,Duke/Fluor Daniel,,2001.0,40.406831,-79.033931,0.0,,,Unknown,Unknown
201,1020228.0,East Kentucky Power Coop (EKPC),Spurlock,unit-3-937755,waterwalls-6eb5a8,20210505-1c1b79,0.26,Wall,True,270,56851,14212.75,0,136,6,2,0,0,0,0,0,0,767,14,2,0,0,0,0,0,0,East Kentucky Power Cooperative (EKPC),East Kentucky Power Cooperative (EKPC),East Kentucky Power Cooperative (EKPC),H L Spurlock Power Station,Maysville,Mason,KY,Kentucky,U.S.A.,Great Lakes,North America,Power,4911.0,1014316.0,Spurlock 03 ST,1020228.0,Steam Turbine,329.4,24-Jun-02,1-Mar-05,2005.0,,Coal Bituminous,Coal Waste,Coal,10449.0,Base Load,Operational,CFB 03,Fluidized Bed Boiler,GE ALSTOM Combustion Engineering Heritage,CFB LNB FGD-DS BAG SNCR,1922000.0,lbs/hr,961.0,2400.0,PSIG,165.0,1000.0,deg F,538.0,ALSTOM,,2500.0,2002.0,38.699711,-83.815892,0.0,,,Unknown,CFB
202,1020228.0,East Kentucky Power Coop (EKPC),Spurlock,unit-3-937755,superheater-elements-a7998c,20210505-bd88db,0.17,superheater-elements,True,440,18919,4729.75,0,4,0,0,0,0,0,0,0,0,14,0,0,0,0,0,0,0,0,East Kentucky Power Cooperative (EKPC),East Kentucky Power Cooperative (EKPC),East Kentucky Power Cooperative (EKPC),H L Spurlock Power Station,Maysville,Mason,KY,Kentucky,U.S.A.,Great Lakes,North America,Power,4911.0,1014316.0,Spurlock 03 ST,1020228.0,Steam Turbine,329.4,24-Jun-02,1-Mar-05,2005.0,,Coal Bituminous,Coal Waste,Coal,10449.0,Base Load,Operational,CFB 03,Fluidized Bed Boiler,GE ALSTOM Combustion Engineering Heritage,CFB LNB FGD-DS BAG SNCR,1922000.0,lbs/hr,961.0,2400.0,PSIG,165.0,1000.0,deg F,538.0,ALSTOM,,2500.0,2002.0,38.699711,-83.815892,0.0,,,Unknown,CFB
203,1020228.0,East Kentucky Power Coop (EKPC),Spurlock,unit-3-937755,evaporator-panels-a78ec1,20210505-fdcc45,0.3,evaporator-panels,True,392,17985,4496.25,0,368,1,1,0,0,0,0,0,0,6466,2,1,0,0,0,0,0,0,East Kentucky Power Cooperative (EKPC),East Kentucky Power Cooperative (EKPC),East Kentucky Power Cooperative (EKPC),H L Spurlock Power Station,Maysville,Mason,KY,Kentucky,U.S.A.,Great Lakes,North America,Power,4911.0,1014316.0,Spurlock 03 ST,1020228.0,Steam Turbine,329.4,24-Jun-02,1-Mar-05,2005.0,,Coal Bituminous,Coal Waste,Coal,10449.0,Base Load,Operational,CFB 03,Fluidized Bed Boiler,GE ALSTOM Combustion Engineering Heritage,CFB LNB FGD-DS BAG SNCR,1922000.0,lbs/hr,961.0,2400.0,PSIG,165.0,1000.0,deg F,538.0,ALSTOM,,2500.0,2002.0,38.699711,-83.815892,0.0,,,Unknown,CFB
204,1020228.0,East Kentucky Power Coop (EKPC),Spurlock,unit-3-937755,boiler-roof-37d942,20210505-639983,0.26,boiler-roof,True,270,6518,1629.5,0,62,14,2,0,0,0,0,0,0,230,34,3,0,0,0,0,0,0,East Kentucky Power Cooperative (EKPC),East Kentucky Power Cooperative (EKPC),East Kentucky Power Cooperative (EKPC),H L Spurlock Power Station,Maysville,Mason,KY,Kentucky,U.S.A.,Great Lakes,North America,Power,4911.0,1014316.0,Spurlock 03 ST,1020228.0,Steam Turbine,329.4,24-Jun-02,1-Mar-05,2005.0,,Coal Bituminous,Coal Waste,Coal,10449.0,Base Load,Operational,CFB 03,Fluidized Bed Boiler,GE ALSTOM Combustion Engineering Heritage,CFB LNB FGD-DS BAG SNCR,1922000.0,lbs/hr,961.0,2400.0,PSIG,165.0,1000.0,deg F,538.0,ALSTOM,,2500.0,2002.0,38.699711,-83.815892,0.0,,,Unknown,CFB
205,1021868.0,Santee Cooper,Santee Cooper - Cross Generating Station,cross-unit-4-waterwalls-4d6eac,waterwalls-99ed3e,20211004-6d5ae8,0.25,Wall,False,257,25521,6380.25,142,257,255,184,127,16,0,0,0,0,21258,4085,1026,363,16,0,0,0,0,Santee Cooper,Santee Cooper,Santee Cooper,Cross Generating Station,Pineville,Berkeley,SC,South Carolina,U.S.A.,Mid Atlantic,North America,Power,4911.0,1011896.0,Cross 04,1021868.0,Steam Turbine,652.0,1-Dec-05,1-Jul-08,2008.0,,Coal Bituminous,,Coal,9987.0,Base Load,Operational,Boiler 04,Dry Bottom Boiler,GE ALSTOM Heritage,Tangential-Fired LNB SCR ESP-CS FGD-WS Spray (DSI-2017),3490000.0,lbs/hr,1745.0,,PSIG,,,deg F,,WorleyParsons Limited,WorleyParsons Limited,,2005.0,33.369635,-80.112105,0.0,,,Tangential,Unknown
206,1029893.0,HECO,Kahe Power Plant,unit-2-cdf567,lower-slopes-aa9ae3,20190823-401c67,0.203,Slope,False,84,756,189.0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Hawaiian Electric Industries Incorporated (HEI),Hawaiian Electric Company Incorporated (HECO),Hawaiian Electric Company Incorporated (HECO),Kahe Generating Station,Kekaha,Kauai,HI,Hawaii,U.S.A.,West Coast,North America,Power,4911.0,1060593.0,Kahe 02,1029893.0,Steam Turbine,81.6,,1-Sep-64,1964.0,,Fuel Oil No. 6 Residual,,Fuel Oil,10574.0,Base Load,Operational,Boiler 02,Watertube Boiler,Babcock & Wilcox,Six Front-Fired Burners FD Fan,610000.0,lbs/hr,305.0,1875.0,PSIG,129.0,1005.0,deg F,541.0,,,,,21.356395,-158.128853,0.0,,,Front,Unknown
207,1029893.0,HECO,Kahe Power Plant,unit-2-cdf567,water-walls-320d18,20190823-cd5cfb,0.203,Wall,False,95,13662,3415.5,0,43,0,0,0,0,0,0,0,0,90,0,0,0,0,0,0,0,0,Hawaiian Electric Industries Incorporated (HEI),Hawaiian Electric Company Incorporated (HECO),Hawaiian Electric Company Incorporated (HECO),Kahe Generating Station,Kekaha,Kauai,HI,Hawaii,U.S.A.,West Coast,North America,Power,4911.0,1060593.0,Kahe 02,1029893.0,Steam Turbine,81.6,,1-Sep-64,1964.0,,Fuel Oil No. 6 Residual,,Fuel Oil,10574.0,Base Load,Operational,Boiler 02,Watertube Boiler,Babcock & Wilcox,Six Front-Fired Burners FD Fan,610000.0,lbs/hr,305.0,1875.0,PSIG,129.0,1005.0,deg F,541.0,,,,,21.356395,-158.128853,0.0,,,Front,Unknown
208,1029898.0,HECO,Kahe Power Plant,pc-boiler-d825d5,waterwalls-d282d2,20190310-86375a,0.203,Wall,False,106,13760,3440.0,0,102,28,0,0,0,0,0,0,0,924,47,0,0,0,0,0,0,0,Hawaiian Electric Industries Incorporated (HEI),Hawaiian Electric Company Incorporated (HECO),Hawaiian Electric Company Incorporated (HECO),Kahe Generating Station,Kekaha,Kauai,HI,Hawaii,U.S.A.,West Coast,North America,Power,4911.0,1060593.0,Kahe 06,1029898.0,Steam Turbine,135.0,,1-Mar-81,1981.0,,Fuel Oil No. 6 Residual,,Fuel Oil,10574.0,Base Load,Operational,Boiler 06,Watertube Boiler,Babcock & Wilcox,Front-Fired,965000.0,lbs/hr,482.5,1800.0,PSIG,124.0,1000.0,deg F,538.0,,,,,21.356395,-158.128853,0.0,,,Front,Unknown
209,1029898.0,HECO,Kahe Power Plant,pc-boiler-d825d5,lower-slopes-3c422c,20190310-d05cfa,0.203,Slope,False,105,1861,465.25,0,76,63,0,0,0,0,0,0,0,408,252,0,0,0,0,0,0,0,Hawaiian Electric Industries Incorporated (HEI),Hawaiian Electric Company Incorporated (HECO),Hawaiian Electric Company Incorporated (HECO),Kahe Generating Station,Kekaha,Kauai,HI,Hawaii,U.S.A.,West Coast,North America,Power,4911.0,1060593.0,Kahe 06,1029898.0,Steam Turbine,135.0,,1-Mar-81,1981.0,,Fuel Oil No. 6 Residual,,Fuel Oil,10574.0,Base Load,Operational,Boiler 06,Watertube Boiler,Babcock & Wilcox,Front-Fired,965000.0,lbs/hr,482.5,1800.0,PSIG,124.0,1000.0,deg F,538.0,,,,,21.356395,-158.128853,0.0,,,Front,Unknown
210,1038607.0,Vistra Luminant Energy,Oak Grove Generating Station,unit-1-7453ff,rear-slope-ae9392,20210409-3d4d44,0.22,Slope,False,497,32840,8210.0,0,290,50,1,0,0,0,0,0,0,693,97,1,0,0,0,0,0,0,Vistra Energy Corporation,Oak Grove Management Company LLC,Oak Grove Management Company LLC,Oak Grove Generating Station,Franklin,Robertson,TX,Texas,U.S.A.,Southwest,North America,Power,4931.0,1002706.0,Oak Grove 01,1038607.0,Steam Turbine,916.8,15-Aug-07,29-Dec-09,2009.0,,Coal Lignite,Natural Gas,Coal,9649.0,Base Load,Operational,Boiler 01,Dry Bottom Boiler,GE ALSTOM Heritage,PC Supercritical Tangential-Fired LNB OFA SCR FGD-WS ACIS BAG,5740000.0,lbs/hr,2870.0,3550.0,PSIG,245.0,1000.0,deg F,538.0,Burns & McDonnell,Fluor Corporation,,2007.0,31.1803,-96.4866,0.0,,,Tangential,PC
211,1038607.0,Vistra Luminant Energy,Oak Grove Generating Station,unit-1-7453ff,upper-arch-c4b34d,20210409-9beac7,0.22,Arch,False,677,9542,2385.5,367,517,431,318,163,33,4,0,0,0,2759,1724,941,350,56,4,0,0,0,Vistra Energy Corporation,Oak Grove Management Company LLC,Oak Grove Management Company LLC,Oak Grove Generating Station,Franklin,Robertson,TX,Texas,U.S.A.,Southwest,North America,Power,4931.0,1002706.0,Oak Grove 01,1038607.0,Steam Turbine,916.8,15-Aug-07,29-Dec-09,2009.0,,Coal Lignite,Natural Gas,Coal,9649.0,Base Load,Operational,Boiler 01,Dry Bottom Boiler,GE ALSTOM Heritage,PC Supercritical Tangential-Fired LNB OFA SCR FGD-WS ACIS BAG,5740000.0,lbs/hr,2870.0,3550.0,PSIG,245.0,1000.0,deg F,538.0,Burns & McDonnell,Fluor Corporation,,2007.0,31.1803,-96.4866,0.0,,,Tangential,PC
212,1038919.0,Vistra Luminant Energy,Oak Grove Generating Station,unit-2-6d0317,upper-arch-95b681,20210325-a8e1e8,0.2,Arch,False,613,10404,2601.0,287,558,377,231,135,26,0,0,0,0,1951,1083,601,299,42,0,0,0,0,Vistra Energy Corporation,Oak Grove Management Company LLC,Oak Grove Management Company LLC,Oak Grove Generating Station,Franklin,Robertson,TX,Texas,U.S.A.,Southwest,North America,Power,4931.0,1002706.0,Oak Grove 02,1038919.0,Steam Turbine,878.6,1-Feb-08,21-May-10,2010.0,,Coal Lignite,Natural Gas,Coal,8978.0,Base Load,Operational,Boiler 02,Dry Bottom Boiler,Babcock & Wilcox,PC Opposed-Fired LNB OFA SCR FGD-WS ACIS BAG,5740000.0,lbs/hr,2870.0,3550.0,PSIG,245.0,1000.0,deg F,538.0,Burns & McDonnell,Fluor Corporation,,2008.0,31.1803,-96.4866,0.0,,,Opposed,PC
213,1038919.0,Vistra Luminant Energy,Oak Grove Generating Station,unit-2-6d0317,lower-slopes-dde242,20210322-11e03a,0.012,Slope,False,457,33973,8493.25,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Vistra Energy Corporation,Oak Grove Management Company LLC,Oak Grove Management Company LLC,Oak Grove Generating Station,Franklin,Robertson,TX,Texas,U.S.A.,Southwest,North America,Power,4931.0,1002706.0,Oak Grove 02,1038919.0,Steam Turbine,878.6,1-Feb-08,21-May-10,2010.0,,Coal Lignite,Natural Gas,Coal,8978.0,Base Load,Operational,Boiler 02,Dry Bottom Boiler,Babcock & Wilcox,PC Opposed-Fired LNB OFA SCR FGD-WS ACIS BAG,5740000.0,lbs/hr,2870.0,3550.0,PSIG,245.0,1000.0,deg F,538.0,Burns & McDonnell,Fluor Corporation,,2008.0,31.1803,-96.4866,0.0,,,Opposed,PC
214,1040167.0,AEP,AEP - Turk Power Station,boiler-dfb229,rear-panel-50-0aff1e,20220515-ccad04,0.25,rear-panel-50,True,29,1214,303.5,0,1,0,0,0,0,0,0,0,0,2,0,0,0,0,0,0,0,0,American Electric Power Company Incorporated,Southwestern Electric Power Company,Southwestern Electric Power Company,John W Turk Jr. Power Station,Fulton,Hempstead,AR,Arkansas,U.S.A.,Southwest,North America,Power,4911.0,1069684.0,John W Turk 01,1040167.0,Steam Turbine,600.0,1-Dec-08,20-Dec-12,2012.0,,Coal Subbituminous,Natural Gas,Coal,8728.0,Base Load,Operational,Boiler 01,Wet Bottom Boiler,Babcock & Wilcox,Series 98 Arch-Fired Pulverizers Ultrasupercritical DRB-4Z LNB OFA SCR BAG-PJ FGD-DS ACIS,4419400.0,lbs/hr,2209.7,3789.0,PSIG,261.0,1126.0,deg F,608.0,"Shaw Group, Inc.","Shaw Group, Inc.",,2008.0,33.650986,-93.811595,0.0,,,Arch,Unknown
215,1040167.0,AEP,AEP - Turk Power Station,boiler-dfb229,rear-panel-50-0aff1e,20220515-ccad04,0.25,rear-panel-50,True,29,1214,303.5,0,1,0,0,0,0,0,0,0,0,2,0,0,0,0,0,0,0,0,American Electric Power Company Incorporated,Southwestern Electric Power Company,Southwestern Electric Power Company,John W Turk Jr. Power Station,Fulton,Hempstead,AR,Arkansas,U.S.A.,Southwest,North America,Power,4911.0,1069684.0,John W Turk 01,1040167.0,Steam Turbine,600.0,1-Dec-08,20-Dec-12,2012.0,,Coal Subbituminous,Natural Gas,Coal,8728.0,Base Load,Operational,Start Up Boiler,Watertube Boiler,Babcock & Wilcox,Single Burner Front-Fired LNB FGR,340000.0,lbs/hr,170.0,250.0,PSIG,17.0,,deg F,,,,,2008.0,33.650986,-93.811595,0.0,,,Front,Unknown
216,1040167.0,AEP,AEP - Turk Power Station,boiler-dfb229,rear-panel-52-f66f9e,20220515-42298f,0.25,rear-panel-52,True,29,1460,365.0,0,3,0,0,0,0,0,0,0,0,6,0,0,0,0,0,0,0,0,American Electric Power Company Incorporated,Southwestern Electric Power Company,Southwestern Electric Power Company,John W Turk Jr. Power Station,Fulton,Hempstead,AR,Arkansas,U.S.A.,Southwest,North America,Power,4911.0,1069684.0,John W Turk 01,1040167.0,Steam Turbine,600.0,1-Dec-08,20-Dec-12,2012.0,,Coal Subbituminous,Natural Gas,Coal,8728.0,Base Load,Operational,Boiler 01,Wet Bottom Boiler,Babcock & Wilcox,Series 98 Arch-Fired Pulverizers Ultrasupercritical DRB-4Z LNB OFA SCR BAG-PJ FGD-DS ACIS,4419400.0,lbs/hr,2209.7,3789.0,PSIG,261.0,1126.0,deg F,608.0,"Shaw Group, Inc.","Shaw Group, Inc.",,2008.0,33.650986,-93.811595,0.0,,,Arch,Unknown
217,1040167.0,AEP,AEP - Turk Power Station,boiler-dfb229,rear-panel-52-f66f9e,20220515-42298f,0.25,rear-panel-52,True,29,1460,365.0,0,3,0,0,0,0,0,0,0,0,6,0,0,0,0,0,0,0,0,American Electric Power Company Incorporated,Southwestern Electric Power Company,Southwestern Electric Power Company,John W Turk Jr. Power Station,Fulton,Hempstead,AR,Arkansas,U.S.A.,Southwest,North America,Power,4911.0,1069684.0,John W Turk 01,1040167.0,Steam Turbine,600.0,1-Dec-08,20-Dec-12,2012.0,,Coal Subbituminous,Natural Gas,Coal,8728.0,Base Load,Operational,Start Up Boiler,Watertube Boiler,Babcock & Wilcox,Single Burner Front-Fired LNB FGR,340000.0,lbs/hr,170.0,250.0,PSIG,17.0,,deg F,,,,,2008.0,33.650986,-93.811595,0.0,,,Front,Unknown
218,1040167.0,AEP,AEP - Turk Power Station,boiler-dfb229,rear-panel-55-d362dc,20220515-309704,0.25,rear-panel-55,True,29,589,147.25,0,9,0,0,0,0,0,0,0,0,15,0,0,0,0,0,0,0,0,American Electric Power Company Incorporated,Southwestern Electric Power Company,Southwestern Electric Power Company,John W Turk Jr. Power Station,Fulton,Hempstead,AR,Arkansas,U.S.A.,Southwest,North America,Power,4911.0,1069684.0,John W Turk 01,1040167.0,Steam Turbine,600.0,1-Dec-08,20-Dec-12,2012.0,,Coal Subbituminous,Natural Gas,Coal,8728.0,Base Load,Operational,Boiler 01,Wet Bottom Boiler,Babcock & Wilcox,Series 98 Arch-Fired Pulverizers Ultrasupercritical DRB-4Z LNB OFA SCR BAG-PJ FGD-DS ACIS,4419400.0,lbs/hr,2209.7,3789.0,PSIG,261.0,1126.0,deg F,608.0,"Shaw Group, Inc.","Shaw Group, Inc.",,2008.0,33.650986,-93.811595,0.0,,,Arch,Unknown
219,1040167.0,AEP,AEP - Turk Power Station,boiler-dfb229,rear-panel-55-d362dc,20220515-309704,0.25,rear-panel-55,True,29,589,147.25,0,9,0,0,0,0,0,0,0,0,15,0,0,0,0,0,0,0,0,American Electric Power Company Incorporated,Southwestern Electric Power Company,Southwestern Electric Power Company,John W Turk Jr. Power Station,Fulton,Hempstead,AR,Arkansas,U.S.A.,Southwest,North America,Power,4911.0,1069684.0,John W Turk 01,1040167.0,Steam Turbine,600.0,1-Dec-08,20-Dec-12,2012.0,,Coal Subbituminous,Natural Gas,Coal,8728.0,Base Load,Operational,Start Up Boiler,Watertube Boiler,Babcock & Wilcox,Single Burner Front-Fired LNB FGR,340000.0,lbs/hr,170.0,250.0,PSIG,17.0,,deg F,,,,,2008.0,33.650986,-93.811595,0.0,,,Front,Unknown
220,1040167.0,AEP,AEP - Turk Power Station,boiler-dfb229,baseline-tube-57e5c1,20220515-be974d,0.25,baseline-tube,True,1,16,4.0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,American Electric Power Company Incorporated,Southwestern Electric Power Company,Southwestern Electric Power Company,John W Turk Jr. Power Station,Fulton,Hempstead,AR,Arkansas,U.S.A.,Southwest,North America,Power,4911.0,1069684.0,John W Turk 01,1040167.0,Steam Turbine,600.0,1-Dec-08,20-Dec-12,2012.0,,Coal Subbituminous,Natural Gas,Coal,8728.0,Base Load,Operational,Boiler 01,Wet Bottom Boiler,Babcock & Wilcox,Series 98 Arch-Fired Pulverizers Ultrasupercritical DRB-4Z LNB OFA SCR BAG-PJ FGD-DS ACIS,4419400.0,lbs/hr,2209.7,3789.0,PSIG,261.0,1126.0,deg F,608.0,"Shaw Group, Inc.","Shaw Group, Inc.",,2008.0,33.650986,-93.811595,0.0,,,Arch,Unknown
221,1040167.0,AEP,AEP - Turk Power Station,boiler-dfb229,baseline-tube-57e5c1,20220515-be974d,0.25,baseline-tube,True,1,16,4.0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,American Electric Power Company Incorporated,Southwestern Electric Power Company,Southwestern Electric Power Company,John W Turk Jr. Power Station,Fulton,Hempstead,AR,Arkansas,U.S.A.,Southwest,North America,Power,4911.0,1069684.0,John W Turk 01,1040167.0,Steam Turbine,600.0,1-Dec-08,20-Dec-12,2012.0,,Coal Subbituminous,Natural Gas,Coal,8728.0,Base Load,Operational,Start Up Boiler,Watertube Boiler,Babcock & Wilcox,Single Burner Front-Fired LNB FGR,340000.0,lbs/hr,170.0,250.0,PSIG,17.0,,deg F,,,,,2008.0,33.650986,-93.811595,0.0,,,Front,Unknown
222,1040167.0,AEP,AEP - Turk Power Station,boiler-dfb229,front-panel-12-redo-0085a5,20220515-629c46,0.25,front-panel-12-redo,True,29,609,152.25,0,15,0,0,0,0,0,0,0,0,77,0,0,0,0,0,0,0,0,American Electric Power Company Incorporated,Southwestern Electric Power Company,Southwestern Electric Power Company,John W Turk Jr. Power Station,Fulton,Hempstead,AR,Arkansas,U.S.A.,Southwest,North America,Power,4911.0,1069684.0,John W Turk 01,1040167.0,Steam Turbine,600.0,1-Dec-08,20-Dec-12,2012.0,,Coal Subbituminous,Natural Gas,Coal,8728.0,Base Load,Operational,Boiler 01,Wet Bottom Boiler,Babcock & Wilcox,Series 98 Arch-Fired Pulverizers Ultrasupercritical DRB-4Z LNB OFA SCR BAG-PJ FGD-DS ACIS,4419400.0,lbs/hr,2209.7,3789.0,PSIG,261.0,1126.0,deg F,608.0,"Shaw Group, Inc.","Shaw Group, Inc.",,2008.0,33.650986,-93.811595,0.0,,,Arch,Unknown
223,1040167.0,AEP,AEP - Turk Power Station,boiler-dfb229,front-panel-12-redo-0085a5,20220515-629c46,0.25,front-panel-12-redo,True,29,609,152.25,0,15,0,0,0,0,0,0,0,0,77,0,0,0,0,0,0,0,0,American Electric Power Company Incorporated,Southwestern Electric Power Company,Southwestern Electric Power Company,John W Turk Jr. Power Station,Fulton,Hempstead,AR,Arkansas,U.S.A.,Southwest,North America,Power,4911.0,1069684.0,John W Turk 01,1040167.0,Steam Turbine,600.0,1-Dec-08,20-Dec-12,2012.0,,Coal Subbituminous,Natural Gas,Coal,8728.0,Base Load,Operational,Start Up Boiler,Watertube Boiler,Babcock & Wilcox,Single Burner Front-Fired LNB FGR,340000.0,lbs/hr,170.0,250.0,PSIG,17.0,,deg F,,,,,2008.0,33.650986,-93.811595,0.0,,,Front,Unknown
224,1040167.0,AEP,AEP - Turk Power Station,boiler-dfb229,left-panel-29-41-a030ac,20220514-4032e5,0.25,left-panel-29-41,True,32,1286,321.5,0,32,7,0,0,0,0,0,0,0,309,16,0,0,0,0,0,0,0,American Electric Power Company Incorporated,Southwestern Electric Power Company,Southwestern Electric Power Company,John W Turk Jr. Power Station,Fulton,Hempstead,AR,Arkansas,U.S.A.,Southwest,North America,Power,4911.0,1069684.0,John W Turk 01,1040167.0,Steam Turbine,600.0,1-Dec-08,20-Dec-12,2012.0,,Coal Subbituminous,Natural Gas,Coal,8728.0,Base Load,Operational,Boiler 01,Wet Bottom Boiler,Babcock & Wilcox,Series 98 Arch-Fired Pulverizers Ultrasupercritical DRB-4Z LNB OFA SCR BAG-PJ FGD-DS ACIS,4419400.0,lbs/hr,2209.7,3789.0,PSIG,261.0,1126.0,deg F,608.0,"Shaw Group, Inc.","Shaw Group, Inc.",,2008.0,33.650986,-93.811595,0.0,,,Arch,Unknown
225,1040167.0,AEP,AEP - Turk Power Station,boiler-dfb229,left-panel-29-41-a030ac,20220514-4032e5,0.25,left-panel-29-41,True,32,1286,321.5,0,32,7,0,0,0,0,0,0,0,309,16,0,0,0,0,0,0,0,American Electric Power Company Incorporated,Southwestern Electric Power Company,Southwestern Electric Power Company,John W Turk Jr. Power Station,Fulton,Hempstead,AR,Arkansas,U.S.A.,Southwest,North America,Power,4911.0,1069684.0,John W Turk 01,1040167.0,Steam Turbine,600.0,1-Dec-08,20-Dec-12,2012.0,,Coal Subbituminous,Natural Gas,Coal,8728.0,Base Load,Operational,Start Up Boiler,Watertube Boiler,Babcock & Wilcox,Single Burner Front-Fired LNB FGR,340000.0,lbs/hr,170.0,250.0,PSIG,17.0,,deg F,,,,,2008.0,33.650986,-93.811595,0.0,,,Front,Unknown
226,1040167.0,AEP,AEP - Turk Power Station,boiler-dfb229,left-panel-30-42-983979,20220514-77438d,0.25,left-panel-30-42,True,29,1144,286.0,0,29,5,0,0,0,0,0,0,0,456,7,0,0,0,0,0,0,0,American Electric Power Company Incorporated,Southwestern Electric Power Company,Southwestern Electric Power Company,John W Turk Jr. Power Station,Fulton,Hempstead,AR,Arkansas,U.S.A.,Southwest,North America,Power,4911.0,1069684.0,John W Turk 01,1040167.0,Steam Turbine,600.0,1-Dec-08,20-Dec-12,2012.0,,Coal Subbituminous,Natural Gas,Coal,8728.0,Base Load,Operational,Boiler 01,Wet Bottom Boiler,Babcock & Wilcox,Series 98 Arch-Fired Pulverizers Ultrasupercritical DRB-4Z LNB OFA SCR BAG-PJ FGD-DS ACIS,4419400.0,lbs/hr,2209.7,3789.0,PSIG,261.0,1126.0,deg F,608.0,"Shaw Group, Inc.","Shaw Group, Inc.",,2008.0,33.650986,-93.811595,0.0,,,Arch,Unknown
227,1040167.0,AEP,AEP - Turk Power Station,boiler-dfb229,left-panel-30-42-983979,20220514-77438d,0.25,left-panel-30-42,True,29,1144,286.0,0,29,5,0,0,0,0,0,0,0,456,7,0,0,0,0,0,0,0,American Electric Power Company Incorporated,Southwestern Electric Power Company,Southwestern Electric Power Company,John W Turk Jr. Power Station,Fulton,Hempstead,AR,Arkansas,U.S.A.,Southwest,North America,Power,4911.0,1069684.0,John W Turk 01,1040167.0,Steam Turbine,600.0,1-Dec-08,20-Dec-12,2012.0,,Coal Subbituminous,Natural Gas,Coal,8728.0,Base Load,Operational,Start Up Boiler,Watertube Boiler,Babcock & Wilcox,Single Burner Front-Fired LNB FGR,340000.0,lbs/hr,170.0,250.0,PSIG,17.0,,deg F,,,,,2008.0,33.650986,-93.811595,0.0,,,Front,Unknown
228,1040167.0,AEP,AEP - Turk Power Station,boiler-dfb229,right-panel-31-43-74cb07,20220514-d39411,0.25,right-panel-31-43,True,29,1240,310.0,0,29,7,0,0,0,0,0,0,0,471,14,0,0,0,0,0,0,0,American Electric Power Company Incorporated,Southwestern Electric Power Company,Southwestern Electric Power Company,John W Turk Jr. Power Station,Fulton,Hempstead,AR,Arkansas,U.S.A.,Southwest,North America,Power,4911.0,1069684.0,John W Turk 01,1040167.0,Steam Turbine,600.0,1-Dec-08,20-Dec-12,2012.0,,Coal Subbituminous,Natural Gas,Coal,8728.0,Base Load,Operational,Boiler 01,Wet Bottom Boiler,Babcock & Wilcox,Series 98 Arch-Fired Pulverizers Ultrasupercritical DRB-4Z LNB OFA SCR BAG-PJ FGD-DS ACIS,4419400.0,lbs/hr,2209.7,3789.0,PSIG,261.0,1126.0,deg F,608.0,"Shaw Group, Inc.","Shaw Group, Inc.",,2008.0,33.650986,-93.811595,0.0,,,Arch,Unknown
229,1040167.0,AEP,AEP - Turk Power Station,boiler-dfb229,right-panel-31-43-74cb07,20220514-d39411,0.25,right-panel-31-43,True,29,1240,310.0,0,29,7,0,0,0,0,0,0,0,471,14,0,0,0,0,0,0,0,American Electric Power Company Incorporated,Southwestern Electric Power Company,Southwestern Electric Power Company,John W Turk Jr. Power Station,Fulton,Hempstead,AR,Arkansas,U.S.A.,Southwest,North America,Power,4911.0,1069684.0,John W Turk 01,1040167.0,Steam Turbine,600.0,1-Dec-08,20-Dec-12,2012.0,,Coal Subbituminous,Natural Gas,Coal,8728.0,Base Load,Operational,Start Up Boiler,Watertube Boiler,Babcock & Wilcox,Single Burner Front-Fired LNB FGR,340000.0,lbs/hr,170.0,250.0,PSIG,17.0,,deg F,,,,,2008.0,33.650986,-93.811595,0.0,,,Front,Unknown
230,1040167.0,AEP,AEP - Turk Power Station,boiler-dfb229,right-panel-18-32-ad45e0,20220514-0506e0,0.25,right-panel-18-32,True,29,1287,321.75,0,29,1,0,0,0,0,0,0,0,663,1,0,0,0,0,0,0,0,American Electric Power Company Incorporated,Southwestern Electric Power Company,Southwestern Electric Power Company,John W Turk Jr. Power Station,Fulton,Hempstead,AR,Arkansas,U.S.A.,Southwest,North America,Power,4911.0,1069684.0,John W Turk 01,1040167.0,Steam Turbine,600.0,1-Dec-08,20-Dec-12,2012.0,,Coal Subbituminous,Natural Gas,Coal,8728.0,Base Load,Operational,Boiler 01,Wet Bottom Boiler,Babcock & Wilcox,Series 98 Arch-Fired Pulverizers Ultrasupercritical DRB-4Z LNB OFA SCR BAG-PJ FGD-DS ACIS,4419400.0,lbs/hr,2209.7,3789.0,PSIG,261.0,1126.0,deg F,608.0,"Shaw Group, Inc.","Shaw Group, Inc.",,2008.0,33.650986,-93.811595,0.0,,,Arch,Unknown
231,1040167.0,AEP,AEP - Turk Power Station,boiler-dfb229,right-panel-18-32-ad45e0,20220514-0506e0,0.25,right-panel-18-32,True,29,1287,321.75,0,29,1,0,0,0,0,0,0,0,663,1,0,0,0,0,0,0,0,American Electric Power Company Incorporated,Southwestern Electric Power Company,Southwestern Electric Power Company,John W Turk Jr. Power Station,Fulton,Hempstead,AR,Arkansas,U.S.A.,Southwest,North America,Power,4911.0,1069684.0,John W Turk 01,1040167.0,Steam Turbine,600.0,1-Dec-08,20-Dec-12,2012.0,,Coal Subbituminous,Natural Gas,Coal,8728.0,Base Load,Operational,Start Up Boiler,Watertube Boiler,Babcock & Wilcox,Single Burner Front-Fired LNB FGR,340000.0,lbs/hr,170.0,250.0,PSIG,17.0,,deg F,,,,,2008.0,33.650986,-93.811595,0.0,,,Front,Unknown
232,1040167.0,AEP,AEP - Turk Power Station,boiler-dfb229,right-panel-21-34-35-01b80d,20220514-5bc257,0.25,right-panel-21-34-35,True,29,717,179.25,0,7,0,0,0,0,0,0,0,0,17,0,0,0,0,0,0,0,0,American Electric Power Company Incorporated,Southwestern Electric Power Company,Southwestern Electric Power Company,John W Turk Jr. Power Station,Fulton,Hempstead,AR,Arkansas,U.S.A.,Southwest,North America,Power,4911.0,1069684.0,John W Turk 01,1040167.0,Steam Turbine,600.0,1-Dec-08,20-Dec-12,2012.0,,Coal Subbituminous,Natural Gas,Coal,8728.0,Base Load,Operational,Boiler 01,Wet Bottom Boiler,Babcock & Wilcox,Series 98 Arch-Fired Pulverizers Ultrasupercritical DRB-4Z LNB OFA SCR BAG-PJ FGD-DS ACIS,4419400.0,lbs/hr,2209.7,3789.0,PSIG,261.0,1126.0,deg F,608.0,"Shaw Group, Inc.","Shaw Group, Inc.",,2008.0,33.650986,-93.811595,0.0,,,Arch,Unknown
233,1040167.0,AEP,AEP - Turk Power Station,boiler-dfb229,right-panel-21-34-35-01b80d,20220514-5bc257,0.25,right-panel-21-34-35,True,29,717,179.25,0,7,0,0,0,0,0,0,0,0,17,0,0,0,0,0,0,0,0,American Electric Power Company Incorporated,Southwestern Electric Power Company,Southwestern Electric Power Company,John W Turk Jr. Power Station,Fulton,Hempstead,AR,Arkansas,U.S.A.,Southwest,North America,Power,4911.0,1069684.0,John W Turk 01,1040167.0,Steam Turbine,600.0,1-Dec-08,20-Dec-12,2012.0,,Coal Subbituminous,Natural Gas,Coal,8728.0,Base Load,Operational,Start Up Boiler,Watertube Boiler,Babcock & Wilcox,Single Burner Front-Fired LNB FGR,340000.0,lbs/hr,170.0,250.0,PSIG,17.0,,deg F,,,,,2008.0,33.650986,-93.811595,0.0,,,Front,Unknown
234,1040167.0,AEP,AEP - Turk Power Station,boiler-dfb229,right-panel-20-33-6ea916,20220514-619829,0.25,right-panel-20-33,True,29,1097,274.25,0,8,0,0,0,0,0,0,0,0,48,0,0,0,0,0,0,0,0,American Electric Power Company Incorporated,Southwestern Electric Power Company,Southwestern Electric Power Company,John W Turk Jr. Power Station,Fulton,Hempstead,AR,Arkansas,U.S.A.,Southwest,North America,Power,4911.0,1069684.0,John W Turk 01,1040167.0,Steam Turbine,600.0,1-Dec-08,20-Dec-12,2012.0,,Coal Subbituminous,Natural Gas,Coal,8728.0,Base Load,Operational,Boiler 01,Wet Bottom Boiler,Babcock & Wilcox,Series 98 Arch-Fired Pulverizers Ultrasupercritical DRB-4Z LNB OFA SCR BAG-PJ FGD-DS ACIS,4419400.0,lbs/hr,2209.7,3789.0,PSIG,261.0,1126.0,deg F,608.0,"Shaw Group, Inc.","Shaw Group, Inc.",,2008.0,33.650986,-93.811595,0.0,,,Arch,Unknown
235,1040167.0,AEP,AEP - Turk Power Station,boiler-dfb229,right-panel-20-33-6ea916,20220514-619829,0.25,right-panel-20-33,True,29,1097,274.25,0,8,0,0,0,0,0,0,0,0,48,0,0,0,0,0,0,0,0,American Electric Power Company Incorporated,Southwestern Electric Power Company,Southwestern Electric Power Company,John W Turk Jr. Power Station,Fulton,Hempstead,AR,Arkansas,U.S.A.,Southwest,North America,Power,4911.0,1069684.0,John W Turk 01,1040167.0,Steam Turbine,600.0,1-Dec-08,20-Dec-12,2012.0,,Coal Subbituminous,Natural Gas,Coal,8728.0,Base Load,Operational,Start Up Boiler,Watertube Boiler,Babcock & Wilcox,Single Burner Front-Fired LNB FGR,340000.0,lbs/hr,170.0,250.0,PSIG,17.0,,deg F,,,,,2008.0,33.650986,-93.811595,0.0,,,Front,Unknown
236,1040167.0,AEP,AEP - Turk Power Station,boiler-dfb229,left-4-52e38e,20220512-4e8df2,0.25,left-4,True,32,839,209.75,0,32,3,0,0,0,0,0,0,0,410,7,0,0,0,0,0,0,0,American Electric Power Company Incorporated,Southwestern Electric Power Company,Southwestern Electric Power Company,John W Turk Jr. Power Station,Fulton,Hempstead,AR,Arkansas,U.S.A.,Southwest,North America,Power,4911.0,1069684.0,John W Turk 01,1040167.0,Steam Turbine,600.0,1-Dec-08,20-Dec-12,2012.0,,Coal Subbituminous,Natural Gas,Coal,8728.0,Base Load,Operational,Boiler 01,Wet Bottom Boiler,Babcock & Wilcox,Series 98 Arch-Fired Pulverizers Ultrasupercritical DRB-4Z LNB OFA SCR BAG-PJ FGD-DS ACIS,4419400.0,lbs/hr,2209.7,3789.0,PSIG,261.0,1126.0,deg F,608.0,"Shaw Group, Inc.","Shaw Group, Inc.",,2008.0,33.650986,-93.811595,0.0,,,Arch,Unknown
237,1040167.0,AEP,AEP - Turk Power Station,boiler-dfb229,left-4-52e38e,20220512-4e8df2,0.25,left-4,True,32,839,209.75,0,32,3,0,0,0,0,0,0,0,410,7,0,0,0,0,0,0,0,American Electric Power Company Incorporated,Southwestern Electric Power Company,Southwestern Electric Power Company,John W Turk Jr. Power Station,Fulton,Hempstead,AR,Arkansas,U.S.A.,Southwest,North America,Power,4911.0,1069684.0,John W Turk 01,1040167.0,Steam Turbine,600.0,1-Dec-08,20-Dec-12,2012.0,,Coal Subbituminous,Natural Gas,Coal,8728.0,Base Load,Operational,Start Up Boiler,Watertube Boiler,Babcock & Wilcox,Single Burner Front-Fired LNB FGR,340000.0,lbs/hr,170.0,250.0,PSIG,17.0,,deg F,,,,,2008.0,33.650986,-93.811595,0.0,,,Front,Unknown
238,1040167.0,AEP,AEP - Turk Power Station,boiler-dfb229,left-7-ca09ae,20220512-78ae23,0.25,left-7,True,32,856,214.0,0,30,0,0,0,0,0,0,0,0,187,0,0,0,0,0,0,0,0,American Electric Power Company Incorporated,Southwestern Electric Power Company,Southwestern Electric Power Company,John W Turk Jr. Power Station,Fulton,Hempstead,AR,Arkansas,U.S.A.,Southwest,North America,Power,4911.0,1069684.0,John W Turk 01,1040167.0,Steam Turbine,600.0,1-Dec-08,20-Dec-12,2012.0,,Coal Subbituminous,Natural Gas,Coal,8728.0,Base Load,Operational,Boiler 01,Wet Bottom Boiler,Babcock & Wilcox,Series 98 Arch-Fired Pulverizers Ultrasupercritical DRB-4Z LNB OFA SCR BAG-PJ FGD-DS ACIS,4419400.0,lbs/hr,2209.7,3789.0,PSIG,261.0,1126.0,deg F,608.0,"Shaw Group, Inc.","Shaw Group, Inc.",,2008.0,33.650986,-93.811595,0.0,,,Arch,Unknown
239,1040167.0,AEP,AEP - Turk Power Station,boiler-dfb229,left-7-ca09ae,20220512-78ae23,0.25,left-7,True,32,856,214.0,0,30,0,0,0,0,0,0,0,0,187,0,0,0,0,0,0,0,0,American Electric Power Company Incorporated,Southwestern Electric Power Company,Southwestern Electric Power Company,John W Turk Jr. Power Station,Fulton,Hempstead,AR,Arkansas,U.S.A.,Southwest,North America,Power,4911.0,1069684.0,John W Turk 01,1040167.0,Steam Turbine,600.0,1-Dec-08,20-Dec-12,2012.0,,Coal Subbituminous,Natural Gas,Coal,8728.0,Base Load,Operational,Start Up Boiler,Watertube Boiler,Babcock & Wilcox,Single Burner Front-Fired LNB FGR,340000.0,lbs/hr,170.0,250.0,PSIG,17.0,,deg F,,,,,2008.0,33.650986,-93.811595,0.0,,,Front,Unknown
240,1040167.0,AEP,AEP - Turk Power Station,boiler-dfb229,left-8-bdbe5c,20220512-71c4c8,0.25,left-8,True,32,733,183.25,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,American Electric Power Company Incorporated,Southwestern Electric Power Company,Southwestern Electric Power Company,John W Turk Jr. Power Station,Fulton,Hempstead,AR,Arkansas,U.S.A.,Southwest,North America,Power,4911.0,1069684.0,John W Turk 01,1040167.0,Steam Turbine,600.0,1-Dec-08,20-Dec-12,2012.0,,Coal Subbituminous,Natural Gas,Coal,8728.0,Base Load,Operational,Boiler 01,Wet Bottom Boiler,Babcock & Wilcox,Series 98 Arch-Fired Pulverizers Ultrasupercritical DRB-4Z LNB OFA SCR BAG-PJ FGD-DS ACIS,4419400.0,lbs/hr,2209.7,3789.0,PSIG,261.0,1126.0,deg F,608.0,"Shaw Group, Inc.","Shaw Group, Inc.",,2008.0,33.650986,-93.811595,0.0,,,Arch,Unknown
241,1040167.0,AEP,AEP - Turk Power Station,boiler-dfb229,left-8-bdbe5c,20220512-71c4c8,0.25,left-8,True,32,733,183.25,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,American Electric Power Company Incorporated,Southwestern Electric Power Company,Southwestern Electric Power Company,John W Turk Jr. Power Station,Fulton,Hempstead,AR,Arkansas,U.S.A.,Southwest,North America,Power,4911.0,1069684.0,John W Turk 01,1040167.0,Steam Turbine,600.0,1-Dec-08,20-Dec-12,2012.0,,Coal Subbituminous,Natural Gas,Coal,8728.0,Base Load,Operational,Start Up Boiler,Watertube Boiler,Babcock & Wilcox,Single Burner Front-Fired LNB FGR,340000.0,lbs/hr,170.0,250.0,PSIG,17.0,,deg F,,,,,2008.0,33.650986,-93.811595,0.0,,,Front,Unknown
242,1040167.0,AEP,AEP - Turk Power Station,boiler-dfb229,left-9-1ac6ec,20220512-08fdbc,0.25,left-9,True,29,883,220.75,0,8,0,0,0,0,0,0,0,0,13,0,0,0,0,0,0,0,0,American Electric Power Company Incorporated,Southwestern Electric Power Company,Southwestern Electric Power Company,John W Turk Jr. Power Station,Fulton,Hempstead,AR,Arkansas,U.S.A.,Southwest,North America,Power,4911.0,1069684.0,John W Turk 01,1040167.0,Steam Turbine,600.0,1-Dec-08,20-Dec-12,2012.0,,Coal Subbituminous,Natural Gas,Coal,8728.0,Base Load,Operational,Boiler 01,Wet Bottom Boiler,Babcock & Wilcox,Series 98 Arch-Fired Pulverizers Ultrasupercritical DRB-4Z LNB OFA SCR BAG-PJ FGD-DS ACIS,4419400.0,lbs/hr,2209.7,3789.0,PSIG,261.0,1126.0,deg F,608.0,"Shaw Group, Inc.","Shaw Group, Inc.",,2008.0,33.650986,-93.811595,0.0,,,Arch,Unknown
243,1040167.0,AEP,AEP - Turk Power Station,boiler-dfb229,left-9-1ac6ec,20220512-08fdbc,0.25,left-9,True,29,883,220.75,0,8,0,0,0,0,0,0,0,0,13,0,0,0,0,0,0,0,0,American Electric Power Company Incorporated,Southwestern Electric Power Company,Southwestern Electric Power Company,John W Turk Jr. Power Station,Fulton,Hempstead,AR,Arkansas,U.S.A.,Southwest,North America,Power,4911.0,1069684.0,John W Turk 01,1040167.0,Steam Turbine,600.0,1-Dec-08,20-Dec-12,2012.0,,Coal Subbituminous,Natural Gas,Coal,8728.0,Base Load,Operational,Start Up Boiler,Watertube Boiler,Babcock & Wilcox,Single Burner Front-Fired LNB FGR,340000.0,lbs/hr,170.0,250.0,PSIG,17.0,,deg F,,,,,2008.0,33.650986,-93.811595,0.0,,,Front,Unknown
244,1040167.0,AEP,AEP - Turk Power Station,boiler-dfb229,left-6-706e1d,20220512-e773d9,0.25,left-6,True,29,888,222.0,0,28,1,0,0,0,0,0,0,0,364,1,0,0,0,0,0,0,0,American Electric Power Company Incorporated,Southwestern Electric Power Company,Southwestern Electric Power Company,John W Turk Jr. Power Station,Fulton,Hempstead,AR,Arkansas,U.S.A.,Southwest,North America,Power,4911.0,1069684.0,John W Turk 01,1040167.0,Steam Turbine,600.0,1-Dec-08,20-Dec-12,2012.0,,Coal Subbituminous,Natural Gas,Coal,8728.0,Base Load,Operational,Boiler 01,Wet Bottom Boiler,Babcock & Wilcox,Series 98 Arch-Fired Pulverizers Ultrasupercritical DRB-4Z LNB OFA SCR BAG-PJ FGD-DS ACIS,4419400.0,lbs/hr,2209.7,3789.0,PSIG,261.0,1126.0,deg F,608.0,"Shaw Group, Inc.","Shaw Group, Inc.",,2008.0,33.650986,-93.811595,0.0,,,Arch,Unknown
245,1040167.0,AEP,AEP - Turk Power Station,boiler-dfb229,left-6-706e1d,20220512-e773d9,0.25,left-6,True,29,888,222.0,0,28,1,0,0,0,0,0,0,0,364,1,0,0,0,0,0,0,0,American Electric Power Company Incorporated,Southwestern Electric Power Company,Southwestern Electric Power Company,John W Turk Jr. Power Station,Fulton,Hempstead,AR,Arkansas,U.S.A.,Southwest,North America,Power,4911.0,1069684.0,John W Turk 01,1040167.0,Steam Turbine,600.0,1-Dec-08,20-Dec-12,2012.0,,Coal Subbituminous,Natural Gas,Coal,8728.0,Base Load,Operational,Start Up Boiler,Watertube Boiler,Babcock & Wilcox,Single Burner Front-Fired LNB FGR,340000.0,lbs/hr,170.0,250.0,PSIG,17.0,,deg F,,,,,2008.0,33.650986,-93.811595,0.0,,,Front,Unknown
246,1040167.0,AEP,AEP - Turk Power Station,boiler-dfb229,front-wall-panel-7-908c64,20220513-68d72e,0.25,Wall,True,29,1160,290.0,0,1,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,American Electric Power Company Incorporated,Southwestern Electric Power Company,Southwestern Electric Power Company,John W Turk Jr. Power Station,Fulton,Hempstead,AR,Arkansas,U.S.A.,Southwest,North America,Power,4911.0,1069684.0,John W Turk 01,1040167.0,Steam Turbine,600.0,1-Dec-08,20-Dec-12,2012.0,,Coal Subbituminous,Natural Gas,Coal,8728.0,Base Load,Operational,Boiler 01,Wet Bottom Boiler,Babcock & Wilcox,Series 98 Arch-Fired Pulverizers Ultrasupercritical DRB-4Z LNB OFA SCR BAG-PJ FGD-DS ACIS,4419400.0,lbs/hr,2209.7,3789.0,PSIG,261.0,1126.0,deg F,608.0,"Shaw Group, Inc.","Shaw Group, Inc.",,2008.0,33.650986,-93.811595,0.0,,,Arch,Unknown
247,1040167.0,AEP,AEP - Turk Power Station,boiler-dfb229,front-wall-panel-7-908c64,20220513-68d72e,0.25,Wall,True,29,1160,290.0,0,1,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,American Electric Power Company Incorporated,Southwestern Electric Power Company,Southwestern Electric Power Company,John W Turk Jr. Power Station,Fulton,Hempstead,AR,Arkansas,U.S.A.,Southwest,North America,Power,4911.0,1069684.0,John W Turk 01,1040167.0,Steam Turbine,600.0,1-Dec-08,20-Dec-12,2012.0,,Coal Subbituminous,Natural Gas,Coal,8728.0,Base Load,Operational,Start Up Boiler,Watertube Boiler,Babcock & Wilcox,Single Burner Front-Fired LNB FGR,340000.0,lbs/hr,170.0,250.0,PSIG,17.0,,deg F,,,,,2008.0,33.650986,-93.811595,0.0,,,Front,Unknown
248,1040167.0,AEP,AEP - Turk Power Station,boiler-dfb229,front-wall-panel-8-dd3f99,20220513-fa6e44,0.25,Wall,True,37,921,230.25,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,American Electric Power Company Incorporated,Southwestern Electric Power Company,Southwestern Electric Power Company,John W Turk Jr. Power Station,Fulton,Hempstead,AR,Arkansas,U.S.A.,Southwest,North America,Power,4911.0,1069684.0,John W Turk 01,1040167.0,Steam Turbine,600.0,1-Dec-08,20-Dec-12,2012.0,,Coal Subbituminous,Natural Gas,Coal,8728.0,Base Load,Operational,Boiler 01,Wet Bottom Boiler,Babcock & Wilcox,Series 98 Arch-Fired Pulverizers Ultrasupercritical DRB-4Z LNB OFA SCR BAG-PJ FGD-DS ACIS,4419400.0,lbs/hr,2209.7,3789.0,PSIG,261.0,1126.0,deg F,608.0,"Shaw Group, Inc.","Shaw Group, Inc.",,2008.0,33.650986,-93.811595,0.0,,,Arch,Unknown
249,1040167.0,AEP,AEP - Turk Power Station,boiler-dfb229,front-wall-panel-8-dd3f99,20220513-fa6e44,0.25,Wall,True,37,921,230.25,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,American Electric Power Company Incorporated,Southwestern Electric Power Company,Southwestern Electric Power Company,John W Turk Jr. Power Station,Fulton,Hempstead,AR,Arkansas,U.S.A.,Southwest,North America,Power,4911.0,1069684.0,John W Turk 01,1040167.0,Steam Turbine,600.0,1-Dec-08,20-Dec-12,2012.0,,Coal Subbituminous,Natural Gas,Coal,8728.0,Base Load,Operational,Start Up Boiler,Watertube Boiler,Babcock & Wilcox,Single Burner Front-Fired LNB FGR,340000.0,lbs/hr,170.0,250.0,PSIG,17.0,,deg F,,,,,2008.0,33.650986,-93.811595,0.0,,,Front,Unknown
250,1040167.0,AEP,AEP - Turk Power Station,boiler-dfb229,front-wall-panel-10-11-e596d4,20220513-5619fa,0.25,Wall,True,32,568,142.0,0,19,0,0,0,0,0,0,0,0,75,0,0,0,0,0,0,0,0,American Electric Power Company Incorporated,Southwestern Electric Power Company,Southwestern Electric Power Company,John W Turk Jr. Power Station,Fulton,Hempstead,AR,Arkansas,U.S.A.,Southwest,North America,Power,4911.0,1069684.0,John W Turk 01,1040167.0,Steam Turbine,600.0,1-Dec-08,20-Dec-12,2012.0,,Coal Subbituminous,Natural Gas,Coal,8728.0,Base Load,Operational,Boiler 01,Wet Bottom Boiler,Babcock & Wilcox,Series 98 Arch-Fired Pulverizers Ultrasupercritical DRB-4Z LNB OFA SCR BAG-PJ FGD-DS ACIS,4419400.0,lbs/hr,2209.7,3789.0,PSIG,261.0,1126.0,deg F,608.0,"Shaw Group, Inc.","Shaw Group, Inc.",,2008.0,33.650986,-93.811595,0.0,,,Arch,Unknown
251,1040167.0,AEP,AEP - Turk Power Station,boiler-dfb229,front-wall-panel-10-11-e596d4,20220513-5619fa,0.25,Wall,True,32,568,142.0,0,19,0,0,0,0,0,0,0,0,75,0,0,0,0,0,0,0,0,American Electric Power Company Incorporated,Southwestern Electric Power Company,Southwestern Electric Power Company,John W Turk Jr. Power Station,Fulton,Hempstead,AR,Arkansas,U.S.A.,Southwest,North America,Power,4911.0,1069684.0,John W Turk 01,1040167.0,Steam Turbine,600.0,1-Dec-08,20-Dec-12,2012.0,,Coal Subbituminous,Natural Gas,Coal,8728.0,Base Load,Operational,Start Up Boiler,Watertube Boiler,Babcock & Wilcox,Single Burner Front-Fired LNB FGR,340000.0,lbs/hr,170.0,250.0,PSIG,17.0,,deg F,,,,,2008.0,33.650986,-93.811595,0.0,,,Front,Unknown
252,1040167.0,AEP,AEP - Turk Power Station,boiler-dfb229,front-wall-panel-12-6e7706,20220513-688038,0.25,Wall,True,16,328,82.0,0,9,0,0,0,0,0,0,0,0,23,0,0,0,0,0,0,0,0,American Electric Power Company Incorporated,Southwestern Electric Power Company,Southwestern Electric Power Company,John W Turk Jr. Power Station,Fulton,Hempstead,AR,Arkansas,U.S.A.,Southwest,North America,Power,4911.0,1069684.0,John W Turk 01,1040167.0,Steam Turbine,600.0,1-Dec-08,20-Dec-12,2012.0,,Coal Subbituminous,Natural Gas,Coal,8728.0,Base Load,Operational,Boiler 01,Wet Bottom Boiler,Babcock & Wilcox,Series 98 Arch-Fired Pulverizers Ultrasupercritical DRB-4Z LNB OFA SCR BAG-PJ FGD-DS ACIS,4419400.0,lbs/hr,2209.7,3789.0,PSIG,261.0,1126.0,deg F,608.0,"Shaw Group, Inc.","Shaw Group, Inc.",,2008.0,33.650986,-93.811595,0.0,,,Arch,Unknown
253,1040167.0,AEP,AEP - Turk Power Station,boiler-dfb229,front-wall-panel-12-6e7706,20220513-688038,0.25,Wall,True,16,328,82.0,0,9,0,0,0,0,0,0,0,0,23,0,0,0,0,0,0,0,0,American Electric Power Company Incorporated,Southwestern Electric Power Company,Southwestern Electric Power Company,John W Turk Jr. Power Station,Fulton,Hempstead,AR,Arkansas,U.S.A.,Southwest,North America,Power,4911.0,1069684.0,John W Turk 01,1040167.0,Steam Turbine,600.0,1-Dec-08,20-Dec-12,2012.0,,Coal Subbituminous,Natural Gas,Coal,8728.0,Base Load,Operational,Start Up Boiler,Watertube Boiler,Babcock & Wilcox,Single Burner Front-Fired LNB FGR,340000.0,lbs/hr,170.0,250.0,PSIG,17.0,,deg F,,,,,2008.0,33.650986,-93.811595,0.0,,,Front,Unknown
254,1040167.0,AEP,AEP - Turk Power Station,boiler-dfb229,left-5-ec8ed0,20220512-6b18dc,0.25,left-5,True,29,993,248.25,0,23,1,1,0,0,0,0,0,0,166,1,1,0,0,0,0,0,0,American Electric Power Company Incorporated,Southwestern Electric Power Company,Southwestern Electric Power Company,John W Turk Jr. Power Station,Fulton,Hempstead,AR,Arkansas,U.S.A.,Southwest,North America,Power,4911.0,1069684.0,John W Turk 01,1040167.0,Steam Turbine,600.0,1-Dec-08,20-Dec-12,2012.0,,Coal Subbituminous,Natural Gas,Coal,8728.0,Base Load,Operational,Boiler 01,Wet Bottom Boiler,Babcock & Wilcox,Series 98 Arch-Fired Pulverizers Ultrasupercritical DRB-4Z LNB OFA SCR BAG-PJ FGD-DS ACIS,4419400.0,lbs/hr,2209.7,3789.0,PSIG,261.0,1126.0,deg F,608.0,"Shaw Group, Inc.","Shaw Group, Inc.",,2008.0,33.650986,-93.811595,0.0,,,Arch,Unknown
