,IIR_UNIT_ID,Customer.name,Location.name,Unit.slug,Component.slug,slug,nominal,Component_type,Power_Cust,tubes_inspected,bins_collected,tube_ft_inspected,crits_per10k,Tubes w 10% Loss,Tubes w 20% Loss,Tubes w 30% Loss,Tubes w 40% Loss,Tubes w 50% Loss,Tubes w 60% Loss,Tubes w 70% Loss,Tubes w 80% Loss,Tubes w 90% Loss,Bins w 10% Loss,Bins w 20% Loss,Bins w 30% Loss,Bins w 40% Loss,Bins w 50% Loss,Bins w 60% Loss,Bins w 70% Loss,Bins w 80% Loss,Bins w 90% Loss,PARENTNAME,OWNER_NAME,OPER_NAME,PLANT_NAME,PHYS_CITY,P_COUNTY,UNIT_STATE,P_ST_NAME,P_COUNTRY,MARKET_REG,WORLD_REG,IND_CODE_DESC,SIC_CODE,PLANT_ID,UNIT_NAME,UNIT_ID,UNIT_TYPE,OUT_DESIGN,KO_DATE,STARTUP,STARTYEAR,SHUTDOWN,PRIM_FUEL,SECND_FUEL,FUEL_GROUP,HEAT_RATE,PWR_USAGE,U_STATUS,BOIL_NAME,BOILERTYPE,BMFR_NAME,BOIL_INFO,STEAM,STEAM_UOM,STEAM_TON,PRESSURE,PRES_UOM,PRES_BAR,TEMP,TEMP_UOM,TEMP_CEL,DESIGNFIRM,CONSTFIRM,MMBTU_HR,KO_YEAR,LATITUDE,LONGITUDE,COGEN_CHP,SHUTDOWN_dt,SHUTDOWN_yr,BOIL_CONFIG,BOIL_TYPE_Tag
255,1040167.0,AEP,AEP - Turk Power Station,boiler-dfb229,left-5-ec8ed0,20220512-6b18dc,0.25,left-5,True,29,993,248.25,0,23,1,1,0,0,0,0,0,0,166,1,1,0,0,0,0,0,0,American Electric Power Company Incorporated,Southwestern Electric Power Company,Southwestern Electric Power Company,John W Turk Jr. Power Station,Fulton,Hempstead,AR,Arkansas,U.S.A.,Southwest,North America,Power,4911.0,1069684.0,John W Turk 01,1040167.0,Steam Turbine,600.0,1-Dec-08,20-Dec-12,2012.0,,Coal Subbituminous,Natural Gas,Coal,8728.0,Base Load,Operational,Start Up Boiler,Watertube Boiler,Babcock & Wilcox,Single Burner Front-Fired LNB FGR,340000.0,lbs/hr,170.0,250.0,PSIG,17.0,,deg F,,,,,2008.0,33.650986,-93.811595,0.0,,,Front,Unknown
256,1040167.0,AEP,AEP - Turk Power Station,boiler-dfb229,left-wall-1-b3f00d,20220505-8ef2c6,0.25,Wall,True,56,3050,762.5,0,56,56,42,0,0,0,0,0,0,1153,800,162,0,0,0,0,0,0,American Electric Power Company Incorporated,Southwestern Electric Power Company,Southwestern Electric Power Company,John W Turk Jr. Power Station,Fulton,Hempstead,AR,Arkansas,U.S.A.,Southwest,North America,Power,4911.0,1069684.0,John W Turk 01,1040167.0,Steam Turbine,600.0,1-Dec-08,20-Dec-12,2012.0,,Coal Subbituminous,Natural Gas,Coal,8728.0,Base Load,Operational,Boiler 01,Wet Bottom Boiler,Babcock & Wilcox,Series 98 Arch-Fired Pulverizers Ultrasupercritical DRB-4Z LNB OFA SCR BAG-PJ FGD-DS ACIS,4419400.0,lbs/hr,2209.7,3789.0,PSIG,261.0,1126.0,deg F,608.0,"Shaw Group, Inc.","Shaw Group, Inc.",,2008.0,33.650986,-93.811595,0.0,,,Arch,Unknown
257,1040167.0,AEP,AEP - Turk Power Station,boiler-dfb229,left-wall-1-b3f00d,20220505-8ef2c6,0.25,Wall,True,56,3050,762.5,0,56,56,42,0,0,0,0,0,0,1153,800,162,0,0,0,0,0,0,American Electric Power Company Incorporated,Southwestern Electric Power Company,Southwestern Electric Power Company,John W Turk Jr. Power Station,Fulton,Hempstead,AR,Arkansas,U.S.A.,Southwest,North America,Power,4911.0,1069684.0,John W Turk 01,1040167.0,Steam Turbine,600.0,1-Dec-08,20-Dec-12,2012.0,,Coal Subbituminous,Natural Gas,Coal,8728.0,Base Load,Operational,Start Up Boiler,Watertube Boiler,Babcock & Wilcox,Single Burner Front-Fired LNB FGR,340000.0,lbs/hr,170.0,250.0,PSIG,17.0,,deg F,,,,,2008.0,33.650986,-93.811595,0.0,,,Front,Unknown
258,1040167.0,AEP,AEP - Turk Power Station,boiler-dfb229,panel-2-90676a,20220503-2819bc,0.25,panel-2,True,57,3096,774.0,0,57,57,0,0,0,0,0,0,0,1431,642,0,0,0,0,0,0,0,American Electric Power Company Incorporated,Southwestern Electric Power Company,Southwestern Electric Power Company,John W Turk Jr. Power Station,Fulton,Hempstead,AR,Arkansas,U.S.A.,Southwest,North America,Power,4911.0,1069684.0,John W Turk 01,1040167.0,Steam Turbine,600.0,1-Dec-08,20-Dec-12,2012.0,,Coal Subbituminous,Natural Gas,Coal,8728.0,Base Load,Operational,Boiler 01,Wet Bottom Boiler,Babcock & Wilcox,Series 98 Arch-Fired Pulverizers Ultrasupercritical DRB-4Z LNB OFA SCR BAG-PJ FGD-DS ACIS,4419400.0,lbs/hr,2209.7,3789.0,PSIG,261.0,1126.0,deg F,608.0,"Shaw Group, Inc.","Shaw Group, Inc.",,2008.0,33.650986,-93.811595,0.0,,,Arch,Unknown
259,1040167.0,AEP,AEP - Turk Power Station,boiler-dfb229,panel-2-90676a,20220503-2819bc,0.25,panel-2,True,57,3096,774.0,0,57,57,0,0,0,0,0,0,0,1431,642,0,0,0,0,0,0,0,American Electric Power Company Incorporated,Southwestern Electric Power Company,Southwestern Electric Power Company,John W Turk Jr. Power Station,Fulton,Hempstead,AR,Arkansas,U.S.A.,Southwest,North America,Power,4911.0,1069684.0,John W Turk 01,1040167.0,Steam Turbine,600.0,1-Dec-08,20-Dec-12,2012.0,,Coal Subbituminous,Natural Gas,Coal,8728.0,Base Load,Operational,Start Up Boiler,Watertube Boiler,Babcock & Wilcox,Single Burner Front-Fired LNB FGR,340000.0,lbs/hr,170.0,250.0,PSIG,17.0,,deg F,,,,,2008.0,33.650986,-93.811595,0.0,,,Front,Unknown
260,1040167.0,AEP,AEP - Turk Power Station,boiler-dfb229,panel-3-87ef61,20220504-141d18,0.25,panel-3,True,57,3097,774.25,0,57,20,0,0,0,0,0,0,0,1177,76,0,0,0,0,0,0,0,American Electric Power Company Incorporated,Southwestern Electric Power Company,Southwestern Electric Power Company,John W Turk Jr. Power Station,Fulton,Hempstead,AR,Arkansas,U.S.A.,Southwest,North America,Power,4911.0,1069684.0,John W Turk 01,1040167.0,Steam Turbine,600.0,1-Dec-08,20-Dec-12,2012.0,,Coal Subbituminous,Natural Gas,Coal,8728.0,Base Load,Operational,Boiler 01,Wet Bottom Boiler,Babcock & Wilcox,Series 98 Arch-Fired Pulverizers Ultrasupercritical DRB-4Z LNB OFA SCR BAG-PJ FGD-DS ACIS,4419400.0,lbs/hr,2209.7,3789.0,PSIG,261.0,1126.0,deg F,608.0,"Shaw Group, Inc.","Shaw Group, Inc.",,2008.0,33.650986,-93.811595,0.0,,,Arch,Unknown
261,1040167.0,AEP,AEP - Turk Power Station,boiler-dfb229,panel-3-87ef61,20220504-141d18,0.25,panel-3,True,57,3097,774.25,0,57,20,0,0,0,0,0,0,0,1177,76,0,0,0,0,0,0,0,American Electric Power Company Incorporated,Southwestern Electric Power Company,Southwestern Electric Power Company,John W Turk Jr. Power Station,Fulton,Hempstead,AR,Arkansas,U.S.A.,Southwest,North America,Power,4911.0,1069684.0,John W Turk 01,1040167.0,Steam Turbine,600.0,1-Dec-08,20-Dec-12,2012.0,,Coal Subbituminous,Natural Gas,Coal,8728.0,Base Load,Operational,Start Up Boiler,Watertube Boiler,Babcock & Wilcox,Single Burner Front-Fired LNB FGR,340000.0,lbs/hr,170.0,250.0,PSIG,17.0,,deg F,,,,,2008.0,33.650986,-93.811595,0.0,,,Front,Unknown
262,1041545.0,Great River Energy,Spiritwood,econo-sb-a-120-mw-251-777b8d,roof-bb981c,20220507-a22c23,0.165,roof,False,52,560,140.0,0,1,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,Great River Energy (GRE),Great River Energy (GRE),Great River Energy (GRE),Spiritwood Station CHP,Spiritwood,Stutsman,ND,North Dakota,U.S.A.,Midwest,North America,Power,4911.0,1070631.0,Spiritwood 01,1041545.0,Steam Turbine,99.0,1-Oct-07,15-Nov-11,2011.0,,Coal Lignite,Coal Subbituminous,Coal,,Base Load,Operational,CFB 01,Fluidized Bed Boiler,Babcock & Wilcox,IR-CFB BAG-PJ FGD-DS SNCR MC,805000.0,lbs/hr,402.5,1780.0,PSIG,123.0,1006.0,deg F,541.0,Babcock & Wilcox,Babcock & Wilcox,,2007.0,46.925784,-98.499793,1.0,,,Unknown,CFB
263,1041545.0,Great River Energy,Spiritwood,econo-top-south-120-mw-361-a628b5,floor-607f87,20220506-3dcfd7,0.165,floor,False,208,4574,1143.5,0,208,208,207,0,0,0,0,0,0,4574,4574,1948,0,0,0,0,0,0,Great River Energy (GRE),Great River Energy (GRE),Great River Energy (GRE),Spiritwood Station CHP,Spiritwood,Stutsman,ND,North Dakota,U.S.A.,Midwest,North America,Power,4911.0,1070631.0,Spiritwood 01,1041545.0,Steam Turbine,99.0,1-Oct-07,15-Nov-11,2011.0,,Coal Lignite,Coal Subbituminous,Coal,,Base Load,Operational,CFB 01,Fluidized Bed Boiler,Babcock & Wilcox,IR-CFB BAG-PJ FGD-DS SNCR MC,805000.0,lbs/hr,402.5,1780.0,PSIG,123.0,1006.0,deg F,541.0,Babcock & Wilcox,Babcock & Wilcox,,2007.0,46.925784,-98.499793,1.0,,,Unknown,CFB
264,1041545.0,Great River Energy,Spiritwood,boiler-1-ee54d2,waterwalls-32839e,20220504-b1c9ff,0.24,Wall,False,419,21314,5328.5,1,139,56,5,1,0,0,0,0,0,582,85,9,3,0,0,0,0,0,Great River Energy (GRE),Great River Energy (GRE),Great River Energy (GRE),Spiritwood Station CHP,Spiritwood,Stutsman,ND,North Dakota,U.S.A.,Midwest,North America,Power,4911.0,1070631.0,Spiritwood 01,1041545.0,Steam Turbine,99.0,1-Oct-07,15-Nov-11,2011.0,,Coal Lignite,Coal Subbituminous,Coal,,Base Load,Operational,CFB 01,Fluidized Bed Boiler,Babcock & Wilcox,IR-CFB BAG-PJ FGD-DS SNCR MC,805000.0,lbs/hr,402.5,1780.0,PSIG,123.0,1006.0,deg F,541.0,Babcock & Wilcox,Babcock & Wilcox,,2007.0,46.925784,-98.499793,1.0,,,Unknown,CFB
265,1041545.0,Great River Energy,Spiritwood,boiler-1-ee54d2,division-walls-ae7e67,20220504-4442ef,0.24,Division Wall,False,26,7463,1865.75,0,16,0,0,0,0,0,0,0,0,31,0,0,0,0,0,0,0,0,Great River Energy (GRE),Great River Energy (GRE),Great River Energy (GRE),Spiritwood Station CHP,Spiritwood,Stutsman,ND,North Dakota,U.S.A.,Midwest,North America,Power,4911.0,1070631.0,Spiritwood 01,1041545.0,Steam Turbine,99.0,1-Oct-07,15-Nov-11,2011.0,,Coal Lignite,Coal Subbituminous,Coal,,Base Load,Operational,CFB 01,Fluidized Bed Boiler,Babcock & Wilcox,IR-CFB BAG-PJ FGD-DS SNCR MC,805000.0,lbs/hr,402.5,1780.0,PSIG,123.0,1006.0,deg F,541.0,Babcock & Wilcox,Babcock & Wilcox,,2007.0,46.925784,-98.499793,1.0,,,Unknown,CFB
266,1041545.0,Great River Energy,Spiritwood,econo-sb-g-120-mw-307-4bcba2,floor-7e5df3,20220504-fdcc34,0.165,floor,False,105,1116,279.0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Great River Energy (GRE),Great River Energy (GRE),Great River Energy (GRE),Spiritwood Station CHP,Spiritwood,Stutsman,ND,North Dakota,U.S.A.,Midwest,North America,Power,4911.0,1070631.0,Spiritwood 01,1041545.0,Steam Turbine,99.0,1-Oct-07,15-Nov-11,2011.0,,Coal Lignite,Coal Subbituminous,Coal,,Base Load,Operational,CFB 01,Fluidized Bed Boiler,Babcock & Wilcox,IR-CFB BAG-PJ FGD-DS SNCR MC,805000.0,lbs/hr,402.5,1780.0,PSIG,123.0,1006.0,deg F,541.0,Babcock & Wilcox,Babcock & Wilcox,,2007.0,46.925784,-98.499793,1.0,,,Unknown,CFB
267,1041545.0,Great River Energy,Spiritwood,econo-sb-g-120-mw-307-4bcba2,roof-1682e5,20220504-d7f070,0.165,roof,False,104,1024,256.0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Great River Energy (GRE),Great River Energy (GRE),Great River Energy (GRE),Spiritwood Station CHP,Spiritwood,Stutsman,ND,North Dakota,U.S.A.,Midwest,North America,Power,4911.0,1070631.0,Spiritwood 01,1041545.0,Steam Turbine,99.0,1-Oct-07,15-Nov-11,2011.0,,Coal Lignite,Coal Subbituminous,Coal,,Base Load,Operational,CFB 01,Fluidized Bed Boiler,Babcock & Wilcox,IR-CFB BAG-PJ FGD-DS SNCR MC,805000.0,lbs/hr,402.5,1780.0,PSIG,123.0,1006.0,deg F,541.0,Babcock & Wilcox,Babcock & Wilcox,,2007.0,46.925784,-98.499793,1.0,,,Unknown,CFB
268,1041545.0,Great River Energy,Spiritwood,econo-sb-h-120-mw-308-9af5ad,floor-1ec640,20220504-f7fb9c,0.165,floor,False,212,2472,618.0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Great River Energy (GRE),Great River Energy (GRE),Great River Energy (GRE),Spiritwood Station CHP,Spiritwood,Stutsman,ND,North Dakota,U.S.A.,Midwest,North America,Power,4911.0,1070631.0,Spiritwood 01,1041545.0,Steam Turbine,99.0,1-Oct-07,15-Nov-11,2011.0,,Coal Lignite,Coal Subbituminous,Coal,,Base Load,Operational,CFB 01,Fluidized Bed Boiler,Babcock & Wilcox,IR-CFB BAG-PJ FGD-DS SNCR MC,805000.0,lbs/hr,402.5,1780.0,PSIG,123.0,1006.0,deg F,541.0,Babcock & Wilcox,Babcock & Wilcox,,2007.0,46.925784,-98.499793,1.0,,,Unknown,CFB
269,1041545.0,Great River Energy,Spiritwood,econo-sb-h-120-mw-308-9af5ad,roof-ee9260,20220504-c1c757,0.165,roof,False,212,2439,609.75,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Great River Energy (GRE),Great River Energy (GRE),Great River Energy (GRE),Spiritwood Station CHP,Spiritwood,Stutsman,ND,North Dakota,U.S.A.,Midwest,North America,Power,4911.0,1070631.0,Spiritwood 01,1041545.0,Steam Turbine,99.0,1-Oct-07,15-Nov-11,2011.0,,Coal Lignite,Coal Subbituminous,Coal,,Base Load,Operational,CFB 01,Fluidized Bed Boiler,Babcock & Wilcox,IR-CFB BAG-PJ FGD-DS SNCR MC,805000.0,lbs/hr,402.5,1780.0,PSIG,123.0,1006.0,deg F,541.0,Babcock & Wilcox,Babcock & Wilcox,,2007.0,46.925784,-98.499793,1.0,,,Unknown,CFB
270,1041545.0,Great River Energy,Spiritwood,economizer-580e61,section-2-roof-858b67,20210501-080ae4,0.165,section-2-roof,False,208,1973,493.25,0,1,0,0,0,0,0,0,0,0,4,0,0,0,0,0,0,0,0,Great River Energy (GRE),Great River Energy (GRE),Great River Energy (GRE),Spiritwood Station CHP,Spiritwood,Stutsman,ND,North Dakota,U.S.A.,Midwest,North America,Power,4911.0,1070631.0,Spiritwood 01,1041545.0,Steam Turbine,99.0,1-Oct-07,15-Nov-11,2011.0,,Coal Lignite,Coal Subbituminous,Coal,,Base Load,Operational,CFB 01,Fluidized Bed Boiler,Babcock & Wilcox,IR-CFB BAG-PJ FGD-DS SNCR MC,805000.0,lbs/hr,402.5,1780.0,PSIG,123.0,1006.0,deg F,541.0,Babcock & Wilcox,Babcock & Wilcox,,2007.0,46.925784,-98.499793,1.0,,,Unknown,CFB
271,1041545.0,Great River Energy,Spiritwood,economizer-580e61,section-4-e9426f,20210430-4ccf9c,0.165,section-4,False,207,1995,498.75,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Great River Energy (GRE),Great River Energy (GRE),Great River Energy (GRE),Spiritwood Station CHP,Spiritwood,Stutsman,ND,North Dakota,U.S.A.,Midwest,North America,Power,4911.0,1070631.0,Spiritwood 01,1041545.0,Steam Turbine,99.0,1-Oct-07,15-Nov-11,2011.0,,Coal Lignite,Coal Subbituminous,Coal,,Base Load,Operational,CFB 01,Fluidized Bed Boiler,Babcock & Wilcox,IR-CFB BAG-PJ FGD-DS SNCR MC,805000.0,lbs/hr,402.5,1780.0,PSIG,123.0,1006.0,deg F,541.0,Babcock & Wilcox,Babcock & Wilcox,,2007.0,46.925784,-98.499793,1.0,,,Unknown,CFB
272,1041545.0,Great River Energy,Spiritwood,economizer-580e61,section-5-5801da,20210428-a4f87a,0.165,section-5,False,207,2045,511.25,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Great River Energy (GRE),Great River Energy (GRE),Great River Energy (GRE),Spiritwood Station CHP,Spiritwood,Stutsman,ND,North Dakota,U.S.A.,Midwest,North America,Power,4911.0,1070631.0,Spiritwood 01,1041545.0,Steam Turbine,99.0,1-Oct-07,15-Nov-11,2011.0,,Coal Lignite,Coal Subbituminous,Coal,,Base Load,Operational,CFB 01,Fluidized Bed Boiler,Babcock & Wilcox,IR-CFB BAG-PJ FGD-DS SNCR MC,805000.0,lbs/hr,402.5,1780.0,PSIG,123.0,1006.0,deg F,541.0,Babcock & Wilcox,Babcock & Wilcox,,2007.0,46.925784,-98.499793,1.0,,,Unknown,CFB
273,1041545.0,Great River Energy,Spiritwood,economizer-580e61,section-1-roof-a9df99,20210429-e29238,0.165,section-1-roof,False,155,1504,376.0,0,1,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,Great River Energy (GRE),Great River Energy (GRE),Great River Energy (GRE),Spiritwood Station CHP,Spiritwood,Stutsman,ND,North Dakota,U.S.A.,Midwest,North America,Power,4911.0,1070631.0,Spiritwood 01,1041545.0,Steam Turbine,99.0,1-Oct-07,15-Nov-11,2011.0,,Coal Lignite,Coal Subbituminous,Coal,,Base Load,Operational,CFB 01,Fluidized Bed Boiler,Babcock & Wilcox,IR-CFB BAG-PJ FGD-DS SNCR MC,805000.0,lbs/hr,402.5,1780.0,PSIG,123.0,1006.0,deg F,541.0,Babcock & Wilcox,Babcock & Wilcox,,2007.0,46.925784,-98.499793,1.0,,,Unknown,CFB
274,,Purdue University,Wade Utility Plant,unit-5-49ecf3,waterwalls-320ab0,20221208-a5eb08,0.18,Wall,False,81,16344,4086.0,10,81,80,54,10,2,1,0,0,0,5789,1094,165,17,3,1,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
275,,Purdue University,Wade Utility Plant,unit-5-49ecf3,waterwalls-mi-2739a2,20221208-659a62,0.18,Wall,False,83,5792,1448.0,549,67,67,67,67,0,0,0,0,0,318,318,318,318,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
276,,Koch Industries (Corporate),Georgia-Pacific - Gurdon Softwood Plywood Mill,power-boiler-1-c2d297,front-wall-5924f6,20221107-0f7ed1,0.12,Wall,False,104,2040,510.0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
277,,Aboitiz,Therma South (TSI),unit-2-ca55d4,roof-tubes-e0bb23,20221021-14cfb5,0.25,roof-tubes,False,172,2482,620.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
278,,"Ingredion, Inc.",Bedford Park,boiler-10-7055ca,waterwalls-2ae2c0,20221011-28df23,0.21,Wall,False,578,45089,11272.25,10,578,552,214,23,0,0,0,0,0,38219,7240,628,44,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
279,,"Ingredion, Inc.",Bedford Park,boiler-10-7055ca,wingwalls-2bcf71,20221011-2b26a1,0.21,Wall,False,27,13282,3320.5,0,27,26,7,0,0,0,0,0,0,8192,261,25,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
280,,Aboitiz,Therma South (TSI),unit-1-54d8ab,superheater-wingwalls-4af9c9,20220824-885ad1,0.25,Wall,False,40,12976,3244.0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
281,,Lidkoping Energi AB,Lidkoping Energi AB,waste-boiler-94a0bf,baffle-wall-ea5655,20220714-92fa49,0.25,Wall,False,72,1803,450.75,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
282,,Covanta,Tulsa,unit-1-b2e9d5,waterwalls-0b26fb,20220506-54dac7,0.3,Wall,False,130,2316,579.0,0,6,4,0,0,0,0,0,0,0,11,5,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
283,,University of North Carolina (UNC),Chapel Hill,boiler-7-224f9b,waterwalls-dbc3ad,20220505-d09332,0.25,Wall,False,263,14052,3513.0,0,262,123,4,0,0,0,0,0,0,10254,483,5,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
284,,Covanta,Tulsa,unit-b-7e142f,waterwalls-9a4ac0,20220422-bd7396,0.3,Wall,False,52,1198,299.5,1644,38,38,38,36,28,16,8,0,0,287,280,238,197,121,51,16,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
285,,AES,AES Gener - Electrica Angamos,unit-1-eb5fe4,slopes-d11630,20220419-2b7403,0.25,Slope,True,278,5785,1446.25,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
286,,AES,AES Gener - Electrica Angamos,unit-1-eb5fe4,waterwalls-a55be1,20220418-4393f6,0.25,Wall,True,689,51411,12852.75,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
287,,AES,Ventanas,unit-2-871a54,waterwalls-a31e7c,20220327-1b12b9,0.25,Wall,True,458,32022,8005.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
288,,Covanta,Tulsa,burner-3-222b0d,boiler-54c713,20220308-48393d,0.303,boiler,False,37,933,233.25,0,3,1,0,0,0,0,0,0,0,4,2,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
289,,Covanta,Tulsa,burner-3-222b0d,waterwalls-second-pass-f9cef8,20220308-369097,0.303,Wall,False,37,1770,442.5,3655,37,37,37,37,36,34,0,0,0,924,804,774,647,561,329,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
290,,ALCOA,Alumar,unit-31-0ddd82,waterwalls-bc358d,20220125-e6ac62,0.22,Wall,True,121,26567,6641.75,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
291,,ALCOA,Alumar,unit-31-0ddd82,evaporator-wing-walls-963181,20220125-868e22,0.22,Wall,True,24,7176,1794.0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
292,,ALCOA,Alumar,unit-31-0ddd82,superheater-wing-walls-0407fa,20220125-364fc2,0.2,Wall,True,30,4378,1094.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
293,,ALCOA,Warrick Power Station,tube-sample-demo-aae0f8,tube-samples-067dd6,20220121-2caf44,0.25,tube-samples,True,4,32,8.0,2500,3,3,2,1,1,0,0,0,0,21,13,9,8,6,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
294,,ALCOA,Warrick Power Station,tube-sample-demo-aae0f8,tube-samples-handheld-78105d,20220120-2fa223,0.25,tube-samples-handheld,True,4,35,8.75,1143,3,2,2,1,0,0,0,0,0,23,15,9,4,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
295,,Imperial Irrigation District,El Centro Generating Station,ecgs-unit-4-e08058,front-wall-466ca6,20211213-a02de4,0.18,Wall,False,345,14363,3590.75,0,11,2,0,0,0,0,0,0,0,23,4,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
296,,Los Angeles Department of Water and Power,LADWP - Scattergood,scattergood-u2-5a1562,division-walls-aec88a,20211129-b7301c,0.28,Division Wall,False,85,1678,419.5,0,1,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
297,,Los Angeles Department of Water and Power,LADWP - Scattergood,scattergood-u2-5a1562,front-wall-134120,20211129-71acac,0.28,Wall,False,157,17448,4362.0,1,7,5,5,1,0,0,0,0,0,31,17,10,2,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
298,,"Ingredion, Inc.",Bedford Park,boiler-10-7055ca,waterwalls-2ae2c0,20211011-d88544,0.21,Wall,False,576,45024,11256.0,5,574,548,184,18,1,1,0,0,0,34109,5429,443,21,2,2,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
299,,"Ingredion, Inc.",Bedford Park,boiler-10-7055ca,wingwalls-2bcf71,20211011-79a710,0.21,Wall,False,27,13953,3488.25,4,27,27,20,4,1,0,0,0,0,8991,778,61,5,1,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
300,,Rio Tinto,Yarwun,pc-boiler-0ccf59,waterwalls-075f51,20211003-2af274,0.188976378,Wall,False,260,13689,3422.25,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
301,,Los Angeles Department of Water and Power,LADWP - Scattergood,unit-1-4544f6,waterwalls-a6d5bb,20210601-a6f6ce,0.28,Wall,False,159,23319,5829.75,6,32,22,16,9,1,0,0,0,0,75,44,27,14,2,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
302,,Los Angeles Department of Water and Power,LADWP - Scattergood,unit-1-4544f6,division-walls-c0fb47,20210601-c8d70c,0.28,Division Wall,False,86,5706,1426.5,0,3,1,0,0,0,0,0,0,0,3,1,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
303,,American Crystal Sugar,American Crystal Sugar - Drayton Factory,boiler-81c7b7,upper-portion-bd545a,20210520-5832a0,0.165,upper-portion,False,80,426,106.5,0,76,51,9,0,0,0,0,0,0,366,144,17,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
304,,American Crystal Sugar,American Crystal Sugar - Drayton Factory,boiler-81c7b7,lower-portion-00dab7,20210520-5862b3,0.165,lower-portion,False,178,2426,606.5,4,175,101,32,1,0,0,0,0,0,1520,470,71,1,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
305,1011719.0,Ebensburg Power Company,Ebensburg,unit-10-5b3dfa,waterwalls-94d724,20210518-b55430,0.24,Wall,False,89,8906,2226.5,19,81,79,51,13,2,0,0,0,0,4091,1646,258,17,2,0,0,0,0,Babcock & Wilcox Enterprises Incorporated,Ebensburg Power Company,Ebensburg Power Company,Ebensburg Center Cogen,Ebensburg,Cambria,PA,Pennsylvania,U.S.A.,Northeast,North America,Power,4931.0,1016360.0,Ebensburg 01,1011719.0,Steam Turbine,57.6,,1-Nov-90,1990.0,,Coal Waste,Natural Gas,Coal,12694.0,Base Load,Operational,CFB Boiler,Fluidized Bed Boiler,Babcock & Wilcox,Circulating Fluidized Bed BAG,465000.0,lbs/hr,232.5,1550.0,PSIG,107.0,955.0,deg F,513.0,,,,,40.455,-78.747,1.0,,,Unknown,CFB
306,1011719.0,Ebensburg Power Company,Ebensburg,unit-10-5b3dfa,division-walls-551bb2,20210518-0e171e,0.24,Division Wall,False,16,5863,1465.75,60,16,16,16,6,2,1,0,0,0,3865,1809,449,35,5,1,0,0,0,Babcock & Wilcox Enterprises Incorporated,Ebensburg Power Company,Ebensburg Power Company,Ebensburg Center Cogen,Ebensburg,Cambria,PA,Pennsylvania,U.S.A.,Northeast,North America,Power,4931.0,1016360.0,Ebensburg 01,1011719.0,Steam Turbine,57.6,,1-Nov-90,1990.0,,Coal Waste,Natural Gas,Coal,12694.0,Base Load,Operational,CFB Boiler,Fluidized Bed Boiler,Babcock & Wilcox,Circulating Fluidized Bed BAG,465000.0,lbs/hr,232.5,1550.0,PSIG,107.0,955.0,deg F,513.0,,,,,40.455,-78.747,1.0,,,Unknown,CFB
307,,Rio Tinto,Kennecott Utah Copper,fs-waste-heat-boiler-341404,boiler-roof-f2b287,20210407-622841,0.22,boiler-roof,False,108,3302,825.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
308,1006833.0,Southern Co,Plant Barry,unit-5-e32a1e,waterwalls-3d1024,20201216-6791a7,0.238,Wall,True,495,90937,22734.25,10,495,448,186,26,2,0,0,0,0,39283,7170,1035,95,3,0,0,0,0,Southern Company,Alabama Power Company,Alabama Power Company,James M Barry Power Station,Bucks,Mobile,AL,Alabama,U.S.A.,Southeast,North America,Power,4911.0,1006575.0,Barry 05,1006833.0,Steam Turbine,788.0,,1-Oct-71,1971.0,1-Dec-22,Coal Bituminous,Natural Gas,Coal,9462.0,Base Load,Operational,Boiler 05,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,PC Tangential-Fired LNB OFA ESP-CS FGC SCR (FGD-WS-JBR 2010),5020000.0,lbs/hr,2510.0,3625.0,PSIG,250.0,1000.0,deg F,538.0,Black & Veatch,Southern Company Services,,,31.007092,-88.010968,0.0,2022-12-01,2022.0,Tangential,PC
309,1004009.0,NRG,W.A Parish Station,unit-1-c96e0f,waterwalls-b65fe2,20201215-d0d1d7,0.28,Wall,True,156,15828,3957.0,0,44,9,4,0,0,0,0,0,0,283,44,7,0,0,0,0,0,0,NRG Energy Incorporated,NRG Texas Power LLC,NRG Texas Power LLC,W A Parish Power Station,Thompsons,Fort Bend,TX,Texas,U.S.A.,Southwest,North America,Power,4931.0,1013212.0,W A Parish 01,1004009.0,Steam Turbine,187.9,,1-Jun-58,1958.0,,Natural Gas,,Natural Gas,10684.0,Peak Load,Operational,Boiler 01,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,Front-Fired,1200000.0,lbs/hr,600.0,1800.0,PSIG,124.0,1000.0,deg F,538.0,Ebasco,,,,29.4825,-95.631111,0.0,,,Front,Unknown
310,1004332.0,Ravenswood Generating Station,Ravenswood Generating Station,unit-10-1e903f,front-wall-ca1225,20201212-d850ff,0.238,Wall,False,146,2533,633.25,249,118,88,55,33,9,0,0,0,0,1127,537,165,63,10,0,0,0,0,LS Power Group,LS Power Group,IHI Power Services Corporation,Ravenswood Generating Station,Long Island City,Queens,NY,New York,U.S.A.,Northeast,North America,Power,4931.0,1516826.0,Ravenswood 20 ST,1004332.0,Steam Turbine,400.0,,1-May-63,1963.0,,Natural Gas,Fuel Oil No. 6 Residual,Natural Gas,10507.0,Intermediate Load,Operational,Boiler 20,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,Tangentially-Fired LNB (CCOFA 2001) BFAB,2500000.0,lbs/hr,1250.0,2400.0,PSIG,165.0,1050.0,deg F,566.0,,,4171.0,,40.75972,-73.94556,0.0,,,Tangential,Unknown
311,1010485.0,Greenleaf Power,Desert View Power,cfb-2-532d0d,waterwalls-59025a,20201111-9b8b39,0.2,Wall,False,80,10067,2516.75,4,71,60,14,3,1,0,0,0,0,929,261,22,4,1,0,0,0,0,Greenleaf Power LLC,Greenleaf Power LLC,Greenleaf Power LLC,Desert View Power Station,Mecca,Riverside [eastern],CA,California,U.S.A.,West Coast,North America,Power,4931.0,1008121.0,Desert View 01,1010485.0,Steam Turbine,55.5,,1-Oct-91,1991.0,,Wood,Petroleum Coke,Renewable Energy,11305.0,Base Load,Operational,CFBC 02,Fluidized Bed Boiler,GE ALSTOM Combustion Engineering Heritage,SNCR BAG FGD-DS ABB,232000.0,lbs/hr,116.0,1255.0,PSIG,87.0,925.0,deg F,496.0,,,,,33.586,-116.0873,0.0,,,Unknown,Unknown
312,1010485.0,Greenleaf Power,Desert View Power,cfb-2-532d0d,waterwalls-59025a,20201111-9b8b39,0.2,Wall,False,80,10067,2516.75,4,71,60,14,3,1,0,0,0,0,929,261,22,4,1,0,0,0,0,Greenleaf Power LLC,Greenleaf Power LLC,Greenleaf Power LLC,Desert View Power Station,Mecca,Riverside [eastern],CA,California,U.S.A.,West Coast,North America,Power,4931.0,1008121.0,Desert View 01,1010485.0,Steam Turbine,55.5,,1-Oct-91,1991.0,,Wood,Petroleum Coke,Renewable Energy,11305.0,Base Load,Operational,CFBC 01,Fluidized Bed Boiler,GE ALSTOM Combustion Engineering Heritage,SNCR BAG FGD-DS ABB,232000.0,lbs/hr,116.0,1255.0,PSIG,87.0,925.0,deg F,496.0,,,,,33.586,-116.0873,0.0,,,Unknown,Unknown
313,1010485.0,Greenleaf Power,Desert View Power,cfb-1-12ae53,waterwalls-3d9627,20201104-c5ea51,0.2,Wall,False,79,5013,1253.25,0,58,27,8,0,0,0,0,0,0,222,38,9,0,0,0,0,0,0,Greenleaf Power LLC,Greenleaf Power LLC,Greenleaf Power LLC,Desert View Power Station,Mecca,Riverside [eastern],CA,California,U.S.A.,West Coast,North America,Power,4931.0,1008121.0,Desert View 01,1010485.0,Steam Turbine,55.5,,1-Oct-91,1991.0,,Wood,Petroleum Coke,Renewable Energy,11305.0,Base Load,Operational,CFBC 02,Fluidized Bed Boiler,GE ALSTOM Combustion Engineering Heritage,SNCR BAG FGD-DS ABB,232000.0,lbs/hr,116.0,1255.0,PSIG,87.0,925.0,deg F,496.0,,,,,33.586,-116.0873,0.0,,,Unknown,Unknown
314,1010485.0,Greenleaf Power,Desert View Power,cfb-1-12ae53,waterwalls-3d9627,20201104-c5ea51,0.2,Wall,False,79,5013,1253.25,0,58,27,8,0,0,0,0,0,0,222,38,9,0,0,0,0,0,0,Greenleaf Power LLC,Greenleaf Power LLC,Greenleaf Power LLC,Desert View Power Station,Mecca,Riverside [eastern],CA,California,U.S.A.,West Coast,North America,Power,4931.0,1008121.0,Desert View 01,1010485.0,Steam Turbine,55.5,,1-Oct-91,1991.0,,Wood,Petroleum Coke,Renewable Energy,11305.0,Base Load,Operational,CFBC 01,Fluidized Bed Boiler,GE ALSTOM Combustion Engineering Heritage,SNCR BAG FGD-DS ABB,232000.0,lbs/hr,116.0,1255.0,PSIG,87.0,925.0,deg F,496.0,,,,,33.586,-116.0873,0.0,,,Unknown,Unknown
315,,AES,Redondo Beach,unit-5-03e8e6,waterwalls-135bd7,20201103-ed9b7e,0.28,Wall,True,547,23411,5852.75,2,65,10,6,4,3,2,0,0,0,165,17,8,4,3,2,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
316,1012081.0,AMBIT,Grant Town Power Plant,boiler-a-99f927,waterwalls-9acc54,20201102-3e6dbb,0.256,Wall,False,115,20708,5177.0,420,114,114,114,105,40,22,0,0,0,12698,7467,3392,870,193,72,0,0,0,"American Bituminous Power Partners, LP","American Bituminous Power Partners, LP","American Bituminous Power Partners, LP",Grant Town Power Station,Grant Town,Marion,WV,West Virginia,U.S.A.,Mid Atlantic,North America,Power,4931.0,1012623.0,Grant Town 01,1012081.0,Steam Turbine,96.0,,1-Jul-92,1992.0,,Coal Waste,Natural Gas,Coal,11590.0,Base Load,Operational,CFB 01,Fluidized Bed Boiler,Sumitomo FW,FGD-DS BAG Ahlstom Pyropower,400000.0,lbs/hr,200.0,1365.0,PSIG,94.0,955.0,deg F,513.0,Bibb & Associates,Fru-Con Construction Corporation,552.0,,39.561831,-80.163138,0.0,,,Unknown,Unknown
317,1012081.0,AMBIT,Grant Town Power Plant,boiler-a-99f927,waterwalls-9acc54,20201102-3e6dbb,0.256,Wall,False,115,20708,5177.0,420,114,114,114,105,40,22,0,0,0,12698,7467,3392,870,193,72,0,0,0,"American Bituminous Power Partners, LP","American Bituminous Power Partners, LP","American Bituminous Power Partners, LP",Grant Town Power Station,Grant Town,Marion,WV,West Virginia,U.S.A.,Mid Atlantic,North America,Power,4931.0,1012623.0,Grant Town 01,1012081.0,Steam Turbine,96.0,,1-Jul-92,1992.0,,Coal Waste,Natural Gas,Coal,11590.0,Base Load,Operational,CFB 02,Fluidized Bed Boiler,Sumitomo FW,Ahlstom Pyropower FGD-DS BAG,400000.0,lbs/hr,200.0,1365.0,PSIG,94.0,955.0,deg F,513.0,Bibb & Associates,Fru-Con Construction Corporation,552.0,,39.561831,-80.163138,0.0,,,Unknown,Unknown
318,1012081.0,AMBIT,Grant Town Power Plant,boiler-a-99f927,roof-f31c82,20201102-c9255d,0.256,roof,False,120,1978,494.5,116,120,118,60,6,3,0,0,0,0,1976,1257,283,23,3,0,0,0,0,"American Bituminous Power Partners, LP","American Bituminous Power Partners, LP","American Bituminous Power Partners, LP",Grant Town Power Station,Grant Town,Marion,WV,West Virginia,U.S.A.,Mid Atlantic,North America,Power,4931.0,1012623.0,Grant Town 01,1012081.0,Steam Turbine,96.0,,1-Jul-92,1992.0,,Coal Waste,Natural Gas,Coal,11590.0,Base Load,Operational,CFB 01,Fluidized Bed Boiler,Sumitomo FW,FGD-DS BAG Ahlstom Pyropower,400000.0,lbs/hr,200.0,1365.0,PSIG,94.0,955.0,deg F,513.0,Bibb & Associates,Fru-Con Construction Corporation,552.0,,39.561831,-80.163138,0.0,,,Unknown,Unknown
319,1012081.0,AMBIT,Grant Town Power Plant,boiler-a-99f927,roof-f31c82,20201102-c9255d,0.256,roof,False,120,1978,494.5,116,120,118,60,6,3,0,0,0,0,1976,1257,283,23,3,0,0,0,0,"American Bituminous Power Partners, LP","American Bituminous Power Partners, LP","American Bituminous Power Partners, LP",Grant Town Power Station,Grant Town,Marion,WV,West Virginia,U.S.A.,Mid Atlantic,North America,Power,4931.0,1012623.0,Grant Town 01,1012081.0,Steam Turbine,96.0,,1-Jul-92,1992.0,,Coal Waste,Natural Gas,Coal,11590.0,Base Load,Operational,CFB 02,Fluidized Bed Boiler,Sumitomo FW,Ahlstom Pyropower FGD-DS BAG,400000.0,lbs/hr,200.0,1365.0,PSIG,94.0,955.0,deg F,513.0,Bibb & Associates,Fru-Con Construction Corporation,552.0,,39.561831,-80.163138,0.0,,,Unknown,Unknown
320,1012081.0,AMBIT,Grant Town Power Plant,unit-b-a1005a,roof-3b8741,20201026-1dd557,0.256,roof,False,98,1389,347.25,0,98,77,18,0,0,0,0,0,0,1360,403,96,0,0,0,0,0,0,"American Bituminous Power Partners, LP","American Bituminous Power Partners, LP","American Bituminous Power Partners, LP",Grant Town Power Station,Grant Town,Marion,WV,West Virginia,U.S.A.,Mid Atlantic,North America,Power,4931.0,1012623.0,Grant Town 01,1012081.0,Steam Turbine,96.0,,1-Jul-92,1992.0,,Coal Waste,Natural Gas,Coal,11590.0,Base Load,Operational,CFB 01,Fluidized Bed Boiler,Sumitomo FW,FGD-DS BAG Ahlstom Pyropower,400000.0,lbs/hr,200.0,1365.0,PSIG,94.0,955.0,deg F,513.0,Bibb & Associates,Fru-Con Construction Corporation,552.0,,39.561831,-80.163138,0.0,,,Unknown,Unknown
321,1012081.0,AMBIT,Grant Town Power Plant,unit-b-a1005a,roof-3b8741,20201026-1dd557,0.256,roof,False,98,1389,347.25,0,98,77,18,0,0,0,0,0,0,1360,403,96,0,0,0,0,0,0,"American Bituminous Power Partners, LP","American Bituminous Power Partners, LP","American Bituminous Power Partners, LP",Grant Town Power Station,Grant Town,Marion,WV,West Virginia,U.S.A.,Mid Atlantic,North America,Power,4931.0,1012623.0,Grant Town 01,1012081.0,Steam Turbine,96.0,,1-Jul-92,1992.0,,Coal Waste,Natural Gas,Coal,11590.0,Base Load,Operational,CFB 02,Fluidized Bed Boiler,Sumitomo FW,Ahlstom Pyropower FGD-DS BAG,400000.0,lbs/hr,200.0,1365.0,PSIG,94.0,955.0,deg F,513.0,Bibb & Associates,Fru-Con Construction Corporation,552.0,,39.561831,-80.163138,0.0,,,Unknown,Unknown
322,1012081.0,AMBIT,Grant Town Power Plant,unit-b-a1005a,waterwalls-24d1c8,20201026-9a36ee,0.256,Wall,False,116,20893,5223.25,183,115,114,114,89,30,5,0,0,0,12314,6776,2247,382,54,8,0,0,0,"American Bituminous Power Partners, LP","American Bituminous Power Partners, LP","American Bituminous Power Partners, LP",Grant Town Power Station,Grant Town,Marion,WV,West Virginia,U.S.A.,Mid Atlantic,North America,Power,4931.0,1012623.0,Grant Town 01,1012081.0,Steam Turbine,96.0,,1-Jul-92,1992.0,,Coal Waste,Natural Gas,Coal,11590.0,Base Load,Operational,CFB 01,Fluidized Bed Boiler,Sumitomo FW,FGD-DS BAG Ahlstom Pyropower,400000.0,lbs/hr,200.0,1365.0,PSIG,94.0,955.0,deg F,513.0,Bibb & Associates,Fru-Con Construction Corporation,552.0,,39.561831,-80.163138,0.0,,,Unknown,Unknown
323,1012081.0,AMBIT,Grant Town Power Plant,unit-b-a1005a,waterwalls-24d1c8,20201026-9a36ee,0.256,Wall,False,116,20893,5223.25,183,115,114,114,89,30,5,0,0,0,12314,6776,2247,382,54,8,0,0,0,"American Bituminous Power Partners, LP","American Bituminous Power Partners, LP","American Bituminous Power Partners, LP",Grant Town Power Station,Grant Town,Marion,WV,West Virginia,U.S.A.,Mid Atlantic,North America,Power,4931.0,1012623.0,Grant Town 01,1012081.0,Steam Turbine,96.0,,1-Jul-92,1992.0,,Coal Waste,Natural Gas,Coal,11590.0,Base Load,Operational,CFB 02,Fluidized Bed Boiler,Sumitomo FW,Ahlstom Pyropower FGD-DS BAG,400000.0,lbs/hr,200.0,1365.0,PSIG,94.0,955.0,deg F,513.0,Bibb & Associates,Fru-Con Construction Corporation,552.0,,39.561831,-80.163138,0.0,,,Unknown,Unknown
324,1009276.0,ALCOA,Warrick Power Station,boiler-2-386985,waterwall-635ade,20201019-3e1ae4,0.24,Wall,True,162,12423,3105.75,22,119,77,52,10,3,0,0,0,0,2383,842,226,27,3,0,0,0,0,Alcoa Corporation,Alcoa Power Generating Incorporated,Alcoa Power Generating Incorporated,Warrick Generating Station,Newburgh,Warrick,IN,Indiana,U.S.A.,Great Lakes,North America,Power,4931.0,1014299.0,Warrick 02,1009276.0,Steam Turbine,147.0,26-Jul-56,1-Jan-64,1964.0,,Coal Bituminous,,Coal,10893.0,Base Load,Operational,Boiler 02,Dry Bottom Boiler,Babcock & Wilcox,PC Front-Fired ESP-HS (LNB OFA 2004) (FGD-WS 2008),1100000.0,lbs/hr,550.0,1800.0,PSIG,124.0,1000.0,deg F,538.0,,,1589.0,1956.0,37.915,-87.3328,1.0,,,Front,PC
325,1009276.0,ALCOA,Warrick Power Station,boiler-2-386985,division-wall-becbd7,20201019-643168,0.24,Division Wall,True,34,1531,382.75,248,22,7,7,7,7,4,0,0,0,155,99,68,38,20,9,0,0,0,Alcoa Corporation,Alcoa Power Generating Incorporated,Alcoa Power Generating Incorporated,Warrick Generating Station,Newburgh,Warrick,IN,Indiana,U.S.A.,Great Lakes,North America,Power,4931.0,1014299.0,Warrick 02,1009276.0,Steam Turbine,147.0,26-Jul-56,1-Jan-64,1964.0,,Coal Bituminous,,Coal,10893.0,Base Load,Operational,Boiler 02,Dry Bottom Boiler,Babcock & Wilcox,PC Front-Fired ESP-HS (LNB OFA 2004) (FGD-WS 2008),1100000.0,lbs/hr,550.0,1800.0,PSIG,124.0,1000.0,deg F,538.0,,,1589.0,1956.0,37.915,-87.3328,1.0,,,Front,PC
326,1009276.0,ALCOA,Warrick Power Station,boiler-2-386985,bullnose-914e8e,20201019-d3fff3,0.28,Bullnose,True,55,324,81.0,0,13,4,0,0,0,0,0,0,0,13,4,0,0,0,0,0,0,0,Alcoa Corporation,Alcoa Power Generating Incorporated,Alcoa Power Generating Incorporated,Warrick Generating Station,Newburgh,Warrick,IN,Indiana,U.S.A.,Great Lakes,North America,Power,4931.0,1014299.0,Warrick 02,1009276.0,Steam Turbine,147.0,26-Jul-56,1-Jan-64,1964.0,,Coal Bituminous,,Coal,10893.0,Base Load,Operational,Boiler 02,Dry Bottom Boiler,Babcock & Wilcox,PC Front-Fired ESP-HS (LNB OFA 2004) (FGD-WS 2008),1100000.0,lbs/hr,550.0,1800.0,PSIG,124.0,1000.0,deg F,538.0,,,1589.0,1956.0,37.915,-87.3328,1.0,,,Front,PC
327,1009276.0,ALCOA,Warrick Power Station,boiler-2-386985,rear-lower-slope-87897e,20201019-4cf54b,0.24,Slope,True,163,2183,545.75,0,19,0,0,0,0,0,0,0,0,34,0,0,0,0,0,0,0,0,Alcoa Corporation,Alcoa Power Generating Incorporated,Alcoa Power Generating Incorporated,Warrick Generating Station,Newburgh,Warrick,IN,Indiana,U.S.A.,Great Lakes,North America,Power,4931.0,1014299.0,Warrick 02,1009276.0,Steam Turbine,147.0,26-Jul-56,1-Jan-64,1964.0,,Coal Bituminous,,Coal,10893.0,Base Load,Operational,Boiler 02,Dry Bottom Boiler,Babcock & Wilcox,PC Front-Fired ESP-HS (LNB OFA 2004) (FGD-WS 2008),1100000.0,lbs/hr,550.0,1800.0,PSIG,124.0,1000.0,deg F,538.0,,,1589.0,1956.0,37.915,-87.3328,1.0,,,Front,PC
328,1012323.0,East Kentucky Power Coop (EKPC),Spurlock,unit-4-5c6ce2,waterwalls-6eb75a,20201014-4106ff,0.26,Wall,True,270,57186,14296.5,0,65,3,1,0,0,0,0,0,0,146,5,2,0,0,0,0,0,0,East Kentucky Power Cooperative (EKPC),East Kentucky Power Cooperative (EKPC),East Kentucky Power Cooperative (EKPC),H L Spurlock Power Station,Maysville,Mason,KY,Kentucky,U.S.A.,Great Lakes,North America,Power,4911.0,1014316.0,Spurlock 04 ST,1012323.0,Steam Turbine,329.4,13-Jun-06,1-Apr-09,2009.0,,Coal Bituminous,Coal Waste,Coal,8582.0,Intermediate Load,Operational,CFB 04,Fluidized Bed Boiler,GE ALSTOM Heritage,CFB LNB BAG SNCR FGD-DS,1922000.0,lbs/hr,961.0,,PSIG,,,deg F,,,,2800.0,2006.0,38.699711,-83.815892,0.0,,,Unknown,CFB
329,1012323.0,East Kentucky Power Coop (EKPC),Spurlock,unit-4-5c6ce2,superheater-elements-aa1f0e,20201014-cb5238,0.17,superheater-elements,True,440,18961,4740.25,0,28,3,0,0,0,0,0,0,0,41,4,0,0,0,0,0,0,0,East Kentucky Power Cooperative (EKPC),East Kentucky Power Cooperative (EKPC),East Kentucky Power Cooperative (EKPC),H L Spurlock Power Station,Maysville,Mason,KY,Kentucky,U.S.A.,Great Lakes,North America,Power,4911.0,1014316.0,Spurlock 04 ST,1012323.0,Steam Turbine,329.4,13-Jun-06,1-Apr-09,2009.0,,Coal Bituminous,Coal Waste,Coal,8582.0,Intermediate Load,Operational,CFB 04,Fluidized Bed Boiler,GE ALSTOM Heritage,CFB LNB BAG SNCR FGD-DS,1922000.0,lbs/hr,961.0,,PSIG,,,deg F,,,,2800.0,2006.0,38.699711,-83.815892,0.0,,,Unknown,CFB
330,1012323.0,East Kentucky Power Coop (EKPC),Spurlock,unit-4-5c6ce2,evaporator-panels-0b33af,20201014-6cf8e1,0.3,evaporator-panels,True,28,18964,4741.0,0,28,1,0,0,0,0,0,0,0,477,2,0,0,0,0,0,0,0,East Kentucky Power Cooperative (EKPC),East Kentucky Power Cooperative (EKPC),East Kentucky Power Cooperative (EKPC),H L Spurlock Power Station,Maysville,Mason,KY,Kentucky,U.S.A.,Great Lakes,North America,Power,4911.0,1014316.0,Spurlock 04 ST,1012323.0,Steam Turbine,329.4,13-Jun-06,1-Apr-09,2009.0,,Coal Bituminous,Coal Waste,Coal,8582.0,Intermediate Load,Operational,CFB 04,Fluidized Bed Boiler,GE ALSTOM Heritage,CFB LNB BAG SNCR FGD-DS,1922000.0,lbs/hr,961.0,,PSIG,,,deg F,,,,2800.0,2006.0,38.699711,-83.815892,0.0,,,Unknown,CFB
331,1012323.0,East Kentucky Power Coop (EKPC),Spurlock,unit-4-5c6ce2,boiler-roof-039fca,20201014-8de5fd,0.3,boiler-roof,True,270,6642,1660.5,0,132,24,8,0,0,0,0,0,0,765,104,18,0,0,0,0,0,0,East Kentucky Power Cooperative (EKPC),East Kentucky Power Cooperative (EKPC),East Kentucky Power Cooperative (EKPC),H L Spurlock Power Station,Maysville,Mason,KY,Kentucky,U.S.A.,Great Lakes,North America,Power,4911.0,1014316.0,Spurlock 04 ST,1012323.0,Steam Turbine,329.4,13-Jun-06,1-Apr-09,2009.0,,Coal Bituminous,Coal Waste,Coal,8582.0,Intermediate Load,Operational,CFB 04,Fluidized Bed Boiler,GE ALSTOM Heritage,CFB LNB BAG SNCR FGD-DS,1922000.0,lbs/hr,961.0,,PSIG,,,deg F,,,,2800.0,2006.0,38.699711,-83.815892,0.0,,,Unknown,CFB
332,,"Ingredion, Inc.",Bedford Park,boiler-10-7055ca,wingwalls-2bcf71,20201013-ce9b1a,0.21,Wall,False,27,13607,3401.75,0,27,19,3,0,0,0,0,0,0,5585,94,8,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
333,,Dominion,Clover Power Plant,unit-1-6db4d8,rear-wall-ec6ee0,20201012-20110d,0.18,Wall,True,229,18417,4604.25,0,139,96,39,0,0,0,0,0,0,1758,507,78,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
334,,"Ingredion, Inc.",Bedford Park,boiler-10-7055ca,waterwalls-2ae2c0,20201009-b6b9d8,0.21,Wall,False,586,45749,11437.25,2,586,514,129,6,0,0,0,0,0,33275,4317,304,11,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
335,1006662.0,Kentucky Utilities,Ghent Generating Station,unit-3-63885e,rear-slope-and-wall-7e28fc,20201006-cdbadb,0.314,Wall,False,190,8029,2007.25,0,9,0,0,0,0,0,0,0,0,28,0,0,0,0,0,0,0,0,PPL Corporation,Kentucky Utilities Company,Kentucky Utilities Company,Ghent Power Station,Ghent,Carroll,KY,Kentucky,U.S.A.,Great Lakes,North America,Power,4911.0,1013848.0,Ghent 03,1006662.0,Steam Turbine,556.4,,1-May-81,1981.0,,Coal Bituminous,,Coal,10398.0,Base Load,Operational,Boiler 03,Dry Bottom Boiler,Wood Foster Wheeler,PC Opposed-Fired LNB OFA SCR ESP-HS Emerson DCS FGD-WS TRONA (Bergmann BAG-ACI- 2015),3800000.0,lbs/hr,1900.0,2900.0,PSIG,200.0,1005.0,deg F,541.0,Sargent & Lundy,,5500.0,,38.7497,-85.035,0.0,,,Opposed,PC
336,1006662.0,Kentucky Utilities,Ghent Generating Station,unit-3-63885e,front-slope-and-waterwall-de027c,20201006-1e94ab,0.314,Wall,False,190,7956,1989.0,0,17,2,0,0,0,0,0,0,0,47,3,0,0,0,0,0,0,0,PPL Corporation,Kentucky Utilities Company,Kentucky Utilities Company,Ghent Power Station,Ghent,Carroll,KY,Kentucky,U.S.A.,Great Lakes,North America,Power,4911.0,1013848.0,Ghent 03,1006662.0,Steam Turbine,556.4,,1-May-81,1981.0,,Coal Bituminous,,Coal,10398.0,Base Load,Operational,Boiler 03,Dry Bottom Boiler,Wood Foster Wheeler,PC Opposed-Fired LNB OFA SCR ESP-HS Emerson DCS FGD-WS TRONA (Bergmann BAG-ACI- 2015),3800000.0,lbs/hr,1900.0,2900.0,PSIG,200.0,1005.0,deg F,541.0,Sargent & Lundy,,5500.0,,38.7497,-85.035,0.0,,,Opposed,PC
337,1041545.0,Great River Energy,Spiritwood,boiler-1-ee54d2,waterwalls-32839e,20201003-e96b8c,0.24,Wall,False,420,21624,5406.0,32,150,85,40,20,5,1,0,0,0,766,393,172,69,16,1,0,0,0,Great River Energy (GRE),Great River Energy (GRE),Great River Energy (GRE),Spiritwood Station CHP,Spiritwood,Stutsman,ND,North Dakota,U.S.A.,Midwest,North America,Power,4911.0,1070631.0,Spiritwood 01,1041545.0,Steam Turbine,99.0,1-Oct-07,15-Nov-11,2011.0,,Coal Lignite,Coal Subbituminous,Coal,,Base Load,Operational,CFB 01,Fluidized Bed Boiler,Babcock & Wilcox,IR-CFB BAG-PJ FGD-DS SNCR MC,805000.0,lbs/hr,402.5,1780.0,PSIG,123.0,1006.0,deg F,541.0,Babcock & Wilcox,Babcock & Wilcox,,2007.0,46.925784,-98.499793,1.0,,,Unknown,CFB
338,1041545.0,Great River Energy,Spiritwood,boiler-1-ee54d2,division-walls-ae7e67,20201003-3d87aa,0.24,Division Wall,False,26,8943,2235.75,303,26,26,26,26,17,16,16,0,0,314,277,274,271,116,114,84,0,0,Great River Energy (GRE),Great River Energy (GRE),Great River Energy (GRE),Spiritwood Station CHP,Spiritwood,Stutsman,ND,North Dakota,U.S.A.,Midwest,North America,Power,4911.0,1070631.0,Spiritwood 01,1041545.0,Steam Turbine,99.0,1-Oct-07,15-Nov-11,2011.0,,Coal Lignite,Coal Subbituminous,Coal,,Base Load,Operational,CFB 01,Fluidized Bed Boiler,Babcock & Wilcox,IR-CFB BAG-PJ FGD-DS SNCR MC,805000.0,lbs/hr,402.5,1780.0,PSIG,123.0,1006.0,deg F,541.0,Babcock & Wilcox,Babcock & Wilcox,,2007.0,46.925784,-98.499793,1.0,,,Unknown,CFB
339,1041545.0,Great River Energy,Spiritwood,boiler-1-ee54d2,wing-walls-7813a4,20201003-9d9866,0.317,Wall,False,20,9322,2330.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Great River Energy (GRE),Great River Energy (GRE),Great River Energy (GRE),Spiritwood Station CHP,Spiritwood,Stutsman,ND,North Dakota,U.S.A.,Midwest,North America,Power,4911.0,1070631.0,Spiritwood 01,1041545.0,Steam Turbine,99.0,1-Oct-07,15-Nov-11,2011.0,,Coal Lignite,Coal Subbituminous,Coal,,Base Load,Operational,CFB 01,Fluidized Bed Boiler,Babcock & Wilcox,IR-CFB BAG-PJ FGD-DS SNCR MC,805000.0,lbs/hr,402.5,1780.0,PSIG,123.0,1006.0,deg F,541.0,Babcock & Wilcox,Babcock & Wilcox,,2007.0,46.925784,-98.499793,1.0,,,Unknown,CFB
340,,ALCOA,Alumar,unit-31-0ddd82,waterwalls-bc358d,20201001-9b346c,0.22,Wall,True,121,23447,5861.75,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
341,,ALCOA,Alumar,unit-31-0ddd82,evaporator-wing-walls-963181,20201001-6df89d,0.22,Wall,True,24,7056,1764.0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
342,,ALCOA,Alumar,unit-31-0ddd82,superheater-wing-walls-0407fa,20201001-8052a2,0.2,Wall,True,30,4392,1098.0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
343,,NRG,W.A Parish Station,sample-boiler-tubes-8da9e3,tubes-4d8476,20200818-626dec,0.28,tubes,True,16,656,164.0,0,3,0,0,0,0,0,0,0,0,11,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
344,,American Crystal Sugar,Hillsboro,economizer-f495a7,upper-economizer-tubes-caccb4,20200813-b44d63,0.105,upper-economizer-tubes,False,28,818,204.5,0,2,0,0,0,0,0,0,0,0,3,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
345,,American Crystal Sugar,Hillsboro,economizer-f495a7,lower-economizer-tubes-1a700c,20200811-da6161,0.105,lower-economizer-tubes,False,28,619,154.75,32,28,4,3,1,0,0,0,0,0,230,16,6,2,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
346,1011719.0,Ebensburg Power Company,Ebensburg,unit-10-5b3dfa,waterwalls-94d724,20200519-dd7b17,0.24,Wall,False,89,8144,2036.0,20,80,72,41,9,1,0,0,0,0,3709,1443,298,16,1,0,0,0,0,Babcock & Wilcox Enterprises Incorporated,Ebensburg Power Company,Ebensburg Power Company,Ebensburg Center Cogen,Ebensburg,Cambria,PA,Pennsylvania,U.S.A.,Northeast,North America,Power,4931.0,1016360.0,Ebensburg 01,1011719.0,Steam Turbine,57.6,,1-Nov-90,1990.0,,Coal Waste,Natural Gas,Coal,12694.0,Base Load,Operational,CFB Boiler,Fluidized Bed Boiler,Babcock & Wilcox,Circulating Fluidized Bed BAG,465000.0,lbs/hr,232.5,1550.0,PSIG,107.0,955.0,deg F,513.0,,,,,40.455,-78.747,1.0,,,Unknown,CFB
347,1011719.0,Ebensburg Power Company,Ebensburg,unit-10-5b3dfa,division-walls-551bb2,20200519-de5104,0.24,Division Wall,False,16,2370,592.5,122,16,16,16,11,1,0,0,0,0,2078,1148,294,29,1,0,0,0,0,Babcock & Wilcox Enterprises Incorporated,Ebensburg Power Company,Ebensburg Power Company,Ebensburg Center Cogen,Ebensburg,Cambria,PA,Pennsylvania,U.S.A.,Northeast,North America,Power,4931.0,1016360.0,Ebensburg 01,1011719.0,Steam Turbine,57.6,,1-Nov-90,1990.0,,Coal Waste,Natural Gas,Coal,12694.0,Base Load,Operational,CFB Boiler,Fluidized Bed Boiler,Babcock & Wilcox,Circulating Fluidized Bed BAG,465000.0,lbs/hr,232.5,1550.0,PSIG,107.0,955.0,deg F,513.0,,,,,40.455,-78.747,1.0,,,Unknown,CFB
348,1011719.0,Ebensburg Power Company,Ebensburg,unit-10-5b3dfa,wingwalls-a5793e,20200519-020931,0.24,Wall,False,14,2932,733.0,0,14,14,11,0,0,0,0,0,0,1946,635,61,0,0,0,0,0,0,Babcock & Wilcox Enterprises Incorporated,Ebensburg Power Company,Ebensburg Power Company,Ebensburg Center Cogen,Ebensburg,Cambria,PA,Pennsylvania,U.S.A.,Northeast,North America,Power,4931.0,1016360.0,Ebensburg 01,1011719.0,Steam Turbine,57.6,,1-Nov-90,1990.0,,Coal Waste,Natural Gas,Coal,12694.0,Base Load,Operational,CFB Boiler,Fluidized Bed Boiler,Babcock & Wilcox,Circulating Fluidized Bed BAG,465000.0,lbs/hr,232.5,1550.0,PSIG,107.0,955.0,deg F,513.0,,,,,40.455,-78.747,1.0,,,Unknown,CFB
349,1007024.0,LG&E,Trimble County,unit-1-551c91,front-slope-dd98b8,20200512-cc45d6,0.276,Slope,False,291,10256,2564.0,133,267,224,173,103,18,0,0,0,0,2153,933,383,136,20,0,0,0,0,PPL Corporation,Louisville Gas & Electric Company,Louisville Gas & Electric Company,Trimble County Power Station,Bedford,Trimble,KY,Kentucky,U.S.A.,Great Lakes,North America,Power,4911.0,1017407.0,Trimble 01,1007024.0,Steam Turbine,566.1,,1-Dec-90,1990.0,,Coal Bituminous,Fuel Oil No. 2 Distillate Diesel,Coal,10161.0,Base Load,Operational,Boiler 01,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,PC Tangential-Fired LNB OFA SCR ESP-CS FGD-WS Spray (Ovation Controls) (Clyde Bergmann BAG ACIS-2015),3800000.0,lbs/hr,1900.0,2400.0,PSIG,165.0,1005.0,deg F,541.0,Duke/Fluor Daniel,,,,38.584802,-85.412422,0.0,,,Tangential,PC
