,IIR_UNIT_ID,Customer.name,Location.name,Unit.slug,Component.slug,slug,nominal,Component_type,Power_Cust,tubes_inspected,bins_collected,tube_ft_inspected,crits_per10k,Tubes w 10% Loss,Tubes w 20% Loss,Tubes w 30% Loss,Tubes w 40% Loss,Tubes w 50% Loss,Tubes w 60% Loss,Tubes w 70% Loss,Tubes w 80% Loss,Tubes w 90% Loss,Bins w 10% Loss,Bins w 20% Loss,Bins w 30% Loss,Bins w 40% Loss,Bins w 50% Loss,Bins w 60% Loss,Bins w 70% Loss,Bins w 80% Loss,Bins w 90% Loss,PARENTNAME,OWNER_NAME,OPER_NAME,PLANT_NAME,PHYS_CITY,P_COUNTY,UNIT_STATE,P_ST_NAME,P_COUNTRY,MARKET_REG,WORLD_REG,IND_CODE_DESC,SIC_CODE,PLANT_ID,UNIT_NAME,UNIT_ID,UNIT_TYPE,OUT_DESIGN,KO_DATE,STARTUP,STARTYEAR,SHUTDOWN,PRIM_FUEL,SECND_FUEL,FUEL_GROUP,HEAT_RATE,PWR_USAGE,U_STATUS,BOIL_NAME,BOILERTYPE,BMFR_NAME,BOIL_INFO,STEAM,STEAM_UOM,STEAM_TON,PRESSURE,PRES_UOM,PRES_BAR,TEMP,TEMP_UOM,TEMP_CEL,DESIGNFIRM,CONSTFIRM,MMBTU_HR,KO_YEAR,LATITUDE,LONGITUDE,COGEN_CHP,SHUTDOWN_dt,SHUTDOWN_yr,BOIL_CONFIG,BOIL_TYPE_Tag
350,1007024.0,LG&E,Trimble County,unit-1-551c91,rear-slope-2697b2,20200512-d91643,0.35,Slope,False,291,10036,2509.0,63,259,154,45,23,10,0,0,0,0,1141,547,221,63,14,0,0,0,0,PPL Corporation,Louisville Gas & Electric Company,Louisville Gas & Electric Company,Trimble County Power Station,Bedford,Trimble,KY,Kentucky,U.S.A.,Great Lakes,North America,Power,4911.0,1017407.0,Trimble 01,1007024.0,Steam Turbine,566.1,,1-Dec-90,1990.0,,Coal Bituminous,Fuel Oil No. 2 Distillate Diesel,Coal,10161.0,Base Load,Operational,Boiler 01,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,PC Tangential-Fired LNB OFA SCR ESP-CS FGD-WS Spray (Ovation Controls) (Clyde Bergmann BAG ACIS-2015),3800000.0,lbs/hr,1900.0,2400.0,PSIG,165.0,1005.0,deg F,541.0,Duke/Fluor Daniel,,,,38.584802,-85.412422,0.0,,,Tangential,PC
351,1005639.0,Vistra Luminant Energy,Joppa,unit-3-e98eb7,waterwalls-518c5e,20200423-f5ea06,0.3,Wall,False,148,133420,33355.0,9,135,108,73,49,26,9,2,0,0,6127,1261,321,124,40,12,2,0,0,Vistra Energy Corporation,Electric Energy Incorporated,Electric Energy Incorporated,Joppa Generating Station,Joppa,Massac,IL,Illinois,U.S.A.,Great Lakes,North America,Power,4931.0,1015170.0,Joppa 03 ST,1005639.0,Steam Turbine,183.4,,1-May-54,1954.0,31-Aug-22,Coal Subbituminous,Natural Gas,Coal,10090.0,Base Load,Closed,Boiler 03,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,Tangential-Fired LNB ESP-CS FGC,1200000.0,lbs/hr,600.0,1800.0,PSIG,124.0,1000.0,deg F,538.0,Ebasco,Bechtel Corporation,,,37.208467,-88.857672,0.0,2022-08-31,2022.0,Tangential,Unknown
352,1005639.0,Vistra Luminant Energy,Joppa,unit-3-e98eb7,lower-arch-252c2f,20200423-3d9cd4,0.3,Arch,False,143,5478,1369.5,5,78,23,4,3,2,0,0,0,0,318,33,4,3,2,0,0,0,0,Vistra Energy Corporation,Electric Energy Incorporated,Electric Energy Incorporated,Joppa Generating Station,Joppa,Massac,IL,Illinois,U.S.A.,Great Lakes,North America,Power,4931.0,1015170.0,Joppa 03 ST,1005639.0,Steam Turbine,183.4,,1-May-54,1954.0,31-Aug-22,Coal Subbituminous,Natural Gas,Coal,10090.0,Base Load,Closed,Boiler 03,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,Tangential-Fired LNB ESP-CS FGC,1200000.0,lbs/hr,600.0,1800.0,PSIG,124.0,1000.0,deg F,538.0,Ebasco,Bechtel Corporation,,,37.208467,-88.857672,0.0,2022-08-31,2022.0,Tangential,Unknown
353,1005639.0,Vistra Luminant Energy,Joppa,unit-3-e98eb7,roof-0ba528,20200423-e004e7,0.3,roof,False,104,3034,758.5,7,6,3,2,2,0,0,0,0,0,13,7,4,2,0,0,0,0,0,Vistra Energy Corporation,Electric Energy Incorporated,Electric Energy Incorporated,Joppa Generating Station,Joppa,Massac,IL,Illinois,U.S.A.,Great Lakes,North America,Power,4931.0,1015170.0,Joppa 03 ST,1005639.0,Steam Turbine,183.4,,1-May-54,1954.0,31-Aug-22,Coal Subbituminous,Natural Gas,Coal,10090.0,Base Load,Closed,Boiler 03,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,Tangential-Fired LNB ESP-CS FGC,1200000.0,lbs/hr,600.0,1800.0,PSIG,124.0,1000.0,deg F,538.0,Ebasco,Bechtel Corporation,,,37.208467,-88.857672,0.0,2022-08-31,2022.0,Tangential,Unknown
354,1008049.0,Vistra Luminant Energy,Graham,unit-1-8ae20c,waterwalls-f55f05,20200423-dae971,0.28,Wall,False,235,44004,11001.0,0,8,1,0,0,0,0,0,0,0,37,3,0,0,0,0,0,0,0,Vistra Energy Corporation,Luminant Generation Company LLC,Luminant Generation Company LLC,Graham Power Station,Graham,Young,TX,Texas,U.S.A.,Southwest,North America,Power,4931.0,1521519.0,Graham 01,1008049.0,Steam Turbine,247.8,,5-Dec-60,1960.0,,Natural Gas,Fuel Oil No. 5 Residual,Natural Gas,10251.0,Peak Load,Operational,Boiler 01,Watertube Boiler,Wood Foster Wheeler,Front-Fired,1550000.0,lbs/hr,775.0,2200.0,PSIG,152.0,1000.0,deg F,538.0,Ebasco,,,,33.135006,-98.611817,0.0,,,Front,Unknown
355,1005639.0,Vistra Luminant Energy,Joppa,unit-3-e98eb7,mini-front-arch-f974dd,20200426-d7e60c,0.3,Arch,False,143,2067,516.75,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Vistra Energy Corporation,Electric Energy Incorporated,Electric Energy Incorporated,Joppa Generating Station,Joppa,Massac,IL,Illinois,U.S.A.,Great Lakes,North America,Power,4931.0,1015170.0,Joppa 03 ST,1005639.0,Steam Turbine,183.4,,1-May-54,1954.0,31-Aug-22,Coal Subbituminous,Natural Gas,Coal,10090.0,Base Load,Closed,Boiler 03,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,Tangential-Fired LNB ESP-CS FGC,1200000.0,lbs/hr,600.0,1800.0,PSIG,124.0,1000.0,deg F,538.0,Ebasco,Bechtel Corporation,,,37.208467,-88.857672,0.0,2022-08-31,2022.0,Tangential,Unknown
356,1003703.0,TVA,Cumberland,unit-2-c9f385,waterwalls-00e50a,20200410-481694,0.22,Wall,False,303,38840,9710.0,18,271,181,87,25,3,0,0,0,0,7332,2115,452,71,3,0,0,0,0,Tennessee Valley Authority,Tennessee Valley Authority,Tennessee Valley Authority,Cumberland Fossil Power Station,Cumberland City,Stewart,TN,Tennessee,U.S.A.,Southeast,North America,Power,4911.0,1012869.0,Cumberland 02,1003703.0,Steam Turbine,1300.0,1-Jan-68,1-Nov-73,1973.0,31-Dec-26,Coal Bituminous,,Coal,9678.0,Intermediate Load,Operational,Boiler 02,Dry Bottom Boiler,Babcock & Wilcox,PC Opposed-Fired ESP LNB SCR FGD-WS,9300000.0,lbs/hr,4650.0,3500.0,PSIG,241.0,1003.0,deg F,539.0,Black & Veatch,,,1968.0,36.391944,-87.655555,0.0,2026-12-31,2026.0,Opposed,PC
357,,PNM,San Juan Generating,unit-4-boiler-74384c,waterwalls-eb3338,20200310-4b0c7c,0.24,Wall,False,96,3079,769.75,110,57,48,24,15,9,2,0,0,0,485,214,57,34,15,4,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
358,1013090.0,Covanta,Haverhill,boiler-ec4793,waterwalls-coating-thickness-db342b,20200309-8dbafb,0.0,Wall,False,117,4857,1214.25,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Covanta Holding Corporation,COVANTA Haverhill Incorporated,COVANTA Haverhill Incorporated,Haverhill Mass Burn Waste-to-Energy,Haverhill,Essex,MA,Massachusetts,U.S.A.,New England,North America,Power,4931.0,1024739.0,Haverhill 01,1013090.0,Steam Turbine,46.0,,1-Jun-89,1989.0,,Waste (solid/sludge),Fuel Oil No. 2 Distillate Diesel,Renewable Energy,15648.0,Base Load,Operational,Boiler 01,Incinerator/Mass Burn Boiler,MARTIN GmbH,OFA BAG FGD-DS 825 T/d Martin Reverse Recip Grate,,lbs/hr,,865.0,PSIG,60.0,830.0,deg F,443.0,Stone & Webster,Kiewit Industrial Company,,,42.765983,-71.123183,1.0,,,Unknown,Unknown
359,1013090.0,Covanta,Haverhill,boiler-ec4793,waterwalls-coating-thickness-db342b,20200309-8dbafb,0.0,Wall,False,117,4857,1214.25,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Covanta Holding Corporation,COVANTA Haverhill Incorporated,COVANTA Haverhill Incorporated,Haverhill Mass Burn Waste-to-Energy,Haverhill,Essex,MA,Massachusetts,U.S.A.,New England,North America,Power,4931.0,1024739.0,Haverhill 01,1013090.0,Steam Turbine,46.0,,1-Jun-89,1989.0,,Waste (solid/sludge),Fuel Oil No. 2 Distillate Diesel,Renewable Energy,15648.0,Base Load,Operational,Boiler 02,Incinerator/Mass Burn Boiler,MARTIN GmbH,OFA BAG FGD-DS 825 T/d Martin Reverse Recip Grate,,lbs/hr,,865.0,PSIG,60.0,830.0,deg F,443.0,Stone & Webster,Kiewit Industrial Company,,,42.765983,-71.123183,1.0,,,Unknown,Unknown
360,1006656.0,Kentucky Utilities,Ghent Generating Station,unit-1-0b72c8,front-slope-9969f5,20200218-9fb54f,0.22,Slope,False,283,19935,4983.75,0,44,5,0,0,0,0,0,0,0,74,5,0,0,0,0,0,0,0,PPL Corporation,Kentucky Utilities Company,Kentucky Utilities Company,Ghent Power Station,Ghent,Carroll,KY,Kentucky,U.S.A.,Great Lakes,North America,Power,4911.0,1013848.0,Ghent 01,1006656.0,Steam Turbine,556.9,,1-Feb-74,1974.0,,Coal Bituminous,,Coal,10398.0,Base Load,Operational,Boiler 01,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,"PC Tangential-Fired LNB OFA ESP-CS FGD-WS, SCR FGD (Bergmann BAG-ACI-2015)",3800000.0,lbs/hr,1900.0,2400.0,PSIG,165.0,1000.0,deg F,538.0,Sargent & Lundy,,5500.0,,38.7497,-85.035,0.0,,,Tangential,PC
361,1006656.0,Kentucky Utilities,Ghent Generating Station,unit-1-0b72c8,rear-slope-4a0209,20200218-823dc7,0.22,Slope,False,261,6173,1543.25,0,32,1,0,0,0,0,0,0,0,72,2,0,0,0,0,0,0,0,PPL Corporation,Kentucky Utilities Company,Kentucky Utilities Company,Ghent Power Station,Ghent,Carroll,KY,Kentucky,U.S.A.,Great Lakes,North America,Power,4911.0,1013848.0,Ghent 01,1006656.0,Steam Turbine,556.9,,1-Feb-74,1974.0,,Coal Bituminous,,Coal,10398.0,Base Load,Operational,Boiler 01,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,"PC Tangential-Fired LNB OFA ESP-CS FGD-WS, SCR FGD (Bergmann BAG-ACI-2015)",3800000.0,lbs/hr,1900.0,2400.0,PSIG,165.0,1000.0,deg F,538.0,Sargent & Lundy,,5500.0,,38.7497,-85.035,0.0,,,Tangential,PC
362,1005637.0,Vistra Luminant Energy,Joppa,unit-2-e09105,boiler-walls-3b48b8,20200209-90ecbb,0.28,Wall,False,140,113751,28437.75,0,70,12,5,0,0,0,0,0,0,428,43,11,0,0,0,0,0,0,Vistra Energy Corporation,Electric Energy Incorporated,Electric Energy Incorporated,Joppa Generating Station,Joppa,Massac,IL,Illinois,U.S.A.,Great Lakes,North America,Power,4931.0,1015170.0,Joppa 02 ST,1005637.0,Steam Turbine,183.4,,1-Sep-53,1953.0,31-Aug-22,Coal Subbituminous,Natural Gas,Coal,10151.0,Base Load,Closed,Boiler 02,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,PC Tangential-Fired LNB ESP-CS FGC,1200000.0,lbs/hr,600.0,1800.0,PSIG,124.0,1000.0,deg F,538.0,Ebasco,,,,37.208467,-88.857672,0.0,2022-08-31,2022.0,Tangential,PC
363,1005637.0,Vistra Luminant Energy,Joppa,unit-2-e09105,lower-arch-44e20e,20200209-0a015b,0.28,Arch,False,138,1352,338.0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Vistra Energy Corporation,Electric Energy Incorporated,Electric Energy Incorporated,Joppa Generating Station,Joppa,Massac,IL,Illinois,U.S.A.,Great Lakes,North America,Power,4931.0,1015170.0,Joppa 02 ST,1005637.0,Steam Turbine,183.4,,1-Sep-53,1953.0,31-Aug-22,Coal Subbituminous,Natural Gas,Coal,10151.0,Base Load,Closed,Boiler 02,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,PC Tangential-Fired LNB ESP-CS FGC,1200000.0,lbs/hr,600.0,1800.0,PSIG,124.0,1000.0,deg F,538.0,Ebasco,,,,37.208467,-88.857672,0.0,2022-08-31,2022.0,Tangential,PC
364,1005637.0,Vistra Luminant Energy,Joppa,unit-2-e09105,roof-467510,20200209-7cc50d,0.28,roof,False,110,220,55.0,0,1,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,Vistra Energy Corporation,Electric Energy Incorporated,Electric Energy Incorporated,Joppa Generating Station,Joppa,Massac,IL,Illinois,U.S.A.,Great Lakes,North America,Power,4931.0,1015170.0,Joppa 02 ST,1005637.0,Steam Turbine,183.4,,1-Sep-53,1953.0,31-Aug-22,Coal Subbituminous,Natural Gas,Coal,10151.0,Base Load,Closed,Boiler 02,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,PC Tangential-Fired LNB ESP-CS FGC,1200000.0,lbs/hr,600.0,1800.0,PSIG,124.0,1000.0,deg F,538.0,Ebasco,,,,37.208467,-88.857672,0.0,2022-08-31,2022.0,Tangential,PC
365,,Xcel Energy,Xcel - Plant X,waterwalls-898ecc,test-tubes-3dbe40,20200107-ed0eb2,0.3,test-tubes,False,8,1000,250.0,1840,8,8,8,8,5,0,0,0,0,923,705,532,184,24,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
366,1005643.0,Vistra Luminant Energy,Joppa,unit-6-0dff35,waterwalls-6741a2,20191227-581e28,0.28,Wall,False,140,92005,23001.25,23,116,79,48,18,1,0,0,0,0,4774,1908,820,212,11,0,0,0,0,Vistra Energy Corporation,Electric Energy Incorporated,Electric Energy Incorporated,Joppa Generating Station,Joppa,Massac,IL,Illinois,U.S.A.,Great Lakes,North America,Power,4931.0,1015170.0,Joppa 06 ST,1005643.0,Steam Turbine,183.4,,1-Aug-55,1955.0,31-Aug-22,Coal Subbituminous,Natural Gas,Coal,10441.0,Base Load,Closed,Boiler 06,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,PC Tangential-Fired LNB ESP-CS FGC,1200000.0,lbs/hr,600.0,1800.0,PSIG,124.0,1000.0,deg F,538.0,Ebasco,Bechtel Corporation,,,37.208467,-88.857672,0.0,2022-08-31,2022.0,Tangential,PC
367,1005643.0,Vistra Luminant Energy,Joppa,unit-6-0dff35,lower-arch-ed5469,20191227-79f87d,0.28,Arch,False,142,5298,1324.5,9,21,14,5,3,2,0,0,0,0,50,28,12,5,2,0,0,0,0,Vistra Energy Corporation,Electric Energy Incorporated,Electric Energy Incorporated,Joppa Generating Station,Joppa,Massac,IL,Illinois,U.S.A.,Great Lakes,North America,Power,4931.0,1015170.0,Joppa 06 ST,1005643.0,Steam Turbine,183.4,,1-Aug-55,1955.0,31-Aug-22,Coal Subbituminous,Natural Gas,Coal,10441.0,Base Load,Closed,Boiler 06,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,PC Tangential-Fired LNB ESP-CS FGC,1200000.0,lbs/hr,600.0,1800.0,PSIG,124.0,1000.0,deg F,538.0,Ebasco,Bechtel Corporation,,,37.208467,-88.857672,0.0,2022-08-31,2022.0,Tangential,PC
368,1005643.0,Vistra Luminant Energy,Joppa,unit-6-0dff35,roof-21ba11,20191227-e83248,0.28,roof,False,100,200,50.0,0,1,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,Vistra Energy Corporation,Electric Energy Incorporated,Electric Energy Incorporated,Joppa Generating Station,Joppa,Massac,IL,Illinois,U.S.A.,Great Lakes,North America,Power,4931.0,1015170.0,Joppa 06 ST,1005643.0,Steam Turbine,183.4,,1-Aug-55,1955.0,31-Aug-22,Coal Subbituminous,Natural Gas,Coal,10441.0,Base Load,Closed,Boiler 06,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,PC Tangential-Fired LNB ESP-CS FGC,1200000.0,lbs/hr,600.0,1800.0,PSIG,124.0,1000.0,deg F,538.0,Ebasco,Bechtel Corporation,,,37.208467,-88.857672,0.0,2022-08-31,2022.0,Tangential,PC
369,1005636.0,Vistra Luminant Energy,Joppa,pc-boiler-42f77e,waterwalls-a0e804,20191206-d4c842,0.28,Wall,False,43,4407,1101.75,581,43,40,35,31,30,30,30,30,30,621,382,281,256,255,255,255,255,255,Vistra Energy Corporation,Electric Energy Incorporated,Electric Energy Incorporated,Joppa Generating Station,Joppa,Massac,IL,Illinois,U.S.A.,Great Lakes,North America,Power,4931.0,1015170.0,Joppa 01 ST,1005636.0,Steam Turbine,183.4,,1-Aug-53,1953.0,31-Aug-22,Coal Subbituminous,Natural Gas,Coal,10477.0,Base Load,Closed,Boiler 01,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,Tangential-Fired LNB ESP-CS FGC,1200000.0,lbs/hr,600.0,1800.0,PSIG,124.0,1000.0,deg F,538.0,Ebasco,,,,37.208467,-88.857672,0.0,2022-08-31,2022.0,Tangential,Unknown
370,1008143.0,Dominion,Mt. Storm,lower-slopes-41bae4,lower-slope-front-18af34,20191120-0b0bfd,0.188,Slope,True,406,7694,1923.5,0,258,98,19,0,0,0,0,0,0,1458,317,33,0,0,0,0,0,0,Dominion Energy Incorporated,Dominion Virginia Power,Dominion Virginia Power,Mount Storm Power Station,Mount Storm,Grant,WV,West Virginia,U.S.A.,Mid Atlantic,North America,Power,4911.0,1012617.0,Mount Storm 01 ST,1008143.0,Steam Turbine,570.2,,1-Sep-65,1965.0,,Coal Bituminous,Fuel Oil No. 2 Distillate Diesel,Coal,9776.0,Intermediate Load,Operational,Boiler 01,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,CCRRDP 60 PC Tangential-Fired LNB OFA ESP-CS FGD-WS SCR (ACIS-DSI 2015),3785000.0,lbs/hr,1892.5,2620.0,PSIG,181.0,1000.0,deg F,538.0,Stone & Webster,,5779.0,,39.201032,-79.263349,0.0,,,Tangential,PC
371,1008143.0,Dominion,Mt. Storm,lower-slopes-41bae4,lower-slope-front-a1ca9d,20191120-bdefec,0.188,Slope,True,293,6147,1536.75,0,214,41,2,0,0,0,0,0,0,1270,118,2,0,0,0,0,0,0,Dominion Energy Incorporated,Dominion Virginia Power,Dominion Virginia Power,Mount Storm Power Station,Mount Storm,Grant,WV,West Virginia,U.S.A.,Mid Atlantic,North America,Power,4911.0,1012617.0,Mount Storm 01 ST,1008143.0,Steam Turbine,570.2,,1-Sep-65,1965.0,,Coal Bituminous,Fuel Oil No. 2 Distillate Diesel,Coal,9776.0,Intermediate Load,Operational,Boiler 01,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,CCRRDP 60 PC Tangential-Fired LNB OFA ESP-CS FGD-WS SCR (ACIS-DSI 2015),3785000.0,lbs/hr,1892.5,2620.0,PSIG,181.0,1000.0,deg F,538.0,Stone & Webster,,5779.0,,39.201032,-79.263349,0.0,,,Tangential,PC
372,1011702.0,AES,Warrior Run,boiler-1-18ec02,evaporator-bank-1-2-3f0bc5,20191105-d67eab,0.195,evaporator-bank-1-2,True,30,316,79.0,0,29,14,2,0,0,0,0,0,0,157,23,2,0,0,0,0,0,0,AES Corporation,AES Western Maryland Management,AES Western Maryland Management,Warrior Run Cogen,Cumberland,Allegany,MD,Maryland,U.S.A.,Mid Atlantic,North America,Power,4931.0,1000423.0,Warrior Run 01 ST,1011702.0,Steam Turbine,229.0,1-Jun-97,1-Aug-99,1999.0,,Coal Bituminous,Fuel Oil No. 2 Distillate Diesel,Coal,12862.0,Base Load,Operational,CFB 01,Fluidized Bed Boiler,GE ALSTOM Combustion Engineering Heritage,CFB SNCR SCR BAG Reverse Air,1500000.0,lbs/hr,750.0,1890.0,PSIG,130.0,1005.0,deg F,541.0,ALSTOM,Washington Group International,,1997.0,39.595507,-78.745324,1.0,,,Unknown,CFB
373,1011702.0,AES,Warrior Run,boiler-1-18ec02,evaporator-bank-3-205c2c,20191105-57f678,0.195,evaporator-bank-3,True,25,291,72.75,0,20,4,1,0,0,0,0,0,0,59,4,1,0,0,0,0,0,0,AES Corporation,AES Western Maryland Management,AES Western Maryland Management,Warrior Run Cogen,Cumberland,Allegany,MD,Maryland,U.S.A.,Mid Atlantic,North America,Power,4931.0,1000423.0,Warrior Run 01 ST,1011702.0,Steam Turbine,229.0,1-Jun-97,1-Aug-99,1999.0,,Coal Bituminous,Fuel Oil No. 2 Distillate Diesel,Coal,12862.0,Base Load,Operational,CFB 01,Fluidized Bed Boiler,GE ALSTOM Combustion Engineering Heritage,CFB SNCR SCR BAG Reverse Air,1500000.0,lbs/hr,750.0,1890.0,PSIG,130.0,1005.0,deg F,541.0,ALSTOM,Washington Group International,,1997.0,39.595507,-78.745324,1.0,,,Unknown,CFB
374,1009275.0,ALCOA,Warrick Power Station,unit-3-boiler-083936,rear-lower-slope-adc091,20191029-a3c2f0,0.24,Slope,True,162,2030,507.5,0,45,1,0,0,0,0,0,0,0,73,1,0,0,0,0,0,0,0,Alcoa Corporation,Alcoa Power Generating Incorporated,Alcoa Power Generating Incorporated,Warrick Generating Station,Newburgh,Warrick,IN,Indiana,U.S.A.,Great Lakes,North America,Power,4931.0,1014299.0,Warrick 01,1009275.0,Steam Turbine,147.0,26-Jul-56,1-Apr-60,1960.0,,Coal Bituminous,,Coal,10893.0,Base Load,Operational,Boiler 01,Dry Bottom Boiler,Babcock & Wilcox,PC Front-Fired ESP-HS (LNB OFA 2003) (FGD-WS 2008),1100000.0,lbs/hr,550.0,1800.0,PSIG,124.0,1000.0,deg F,538.0,,,1589.0,1956.0,37.915,-87.3328,1.0,,,Front,PC
375,1009275.0,ALCOA,Warrick Power Station,unit-3-boiler-083936,division-wall-2a18ce,20191029-6b9000,0.24,Division Wall,True,41,2591,647.75,15,31,26,18,3,0,0,0,0,0,307,112,53,4,0,0,0,0,0,Alcoa Corporation,Alcoa Power Generating Incorporated,Alcoa Power Generating Incorporated,Warrick Generating Station,Newburgh,Warrick,IN,Indiana,U.S.A.,Great Lakes,North America,Power,4931.0,1014299.0,Warrick 01,1009275.0,Steam Turbine,147.0,26-Jul-56,1-Apr-60,1960.0,,Coal Bituminous,,Coal,10893.0,Base Load,Operational,Boiler 01,Dry Bottom Boiler,Babcock & Wilcox,PC Front-Fired ESP-HS (LNB OFA 2003) (FGD-WS 2008),1100000.0,lbs/hr,550.0,1800.0,PSIG,124.0,1000.0,deg F,538.0,,,1589.0,1956.0,37.915,-87.3328,1.0,,,Front,PC
376,1009275.0,ALCOA,Warrick Power Station,unit-3-boiler-083936,waterwalls-e07e36,20191029-ef66f9,0.24,Wall,True,165,17323,4330.75,12,156,102,51,8,1,0,0,0,0,2576,673,134,21,1,0,0,0,0,Alcoa Corporation,Alcoa Power Generating Incorporated,Alcoa Power Generating Incorporated,Warrick Generating Station,Newburgh,Warrick,IN,Indiana,U.S.A.,Great Lakes,North America,Power,4931.0,1014299.0,Warrick 01,1009275.0,Steam Turbine,147.0,26-Jul-56,1-Apr-60,1960.0,,Coal Bituminous,,Coal,10893.0,Base Load,Operational,Boiler 01,Dry Bottom Boiler,Babcock & Wilcox,PC Front-Fired ESP-HS (LNB OFA 2003) (FGD-WS 2008),1100000.0,lbs/hr,550.0,1800.0,PSIG,124.0,1000.0,deg F,538.0,,,1589.0,1956.0,37.915,-87.3328,1.0,,,Front,PC
377,1041545.0,Great River Energy,Spiritwood,boiler-1-ee54d2,waterwalls-32839e,20191013-7e72e1,0.24,Wall,False,420,20089,5022.25,30,152,94,53,18,6,1,0,0,0,757,402,183,60,18,1,0,0,0,Great River Energy (GRE),Great River Energy (GRE),Great River Energy (GRE),Spiritwood Station CHP,Spiritwood,Stutsman,ND,North Dakota,U.S.A.,Midwest,North America,Power,4911.0,1070631.0,Spiritwood 01,1041545.0,Steam Turbine,99.0,1-Oct-07,15-Nov-11,2011.0,,Coal Lignite,Coal Subbituminous,Coal,,Base Load,Operational,CFB 01,Fluidized Bed Boiler,Babcock & Wilcox,IR-CFB BAG-PJ FGD-DS SNCR MC,805000.0,lbs/hr,402.5,1780.0,PSIG,123.0,1006.0,deg F,541.0,Babcock & Wilcox,Babcock & Wilcox,,2007.0,46.925784,-98.499793,1.0,,,Unknown,CFB
378,1041545.0,Great River Energy,Spiritwood,boiler-1-ee54d2,division-walls-ae7e67,20191013-76e6d9,0.24,Division Wall,False,26,9051,2262.75,0,12,0,0,0,0,0,0,0,0,25,0,0,0,0,0,0,0,0,Great River Energy (GRE),Great River Energy (GRE),Great River Energy (GRE),Spiritwood Station CHP,Spiritwood,Stutsman,ND,North Dakota,U.S.A.,Midwest,North America,Power,4911.0,1070631.0,Spiritwood 01,1041545.0,Steam Turbine,99.0,1-Oct-07,15-Nov-11,2011.0,,Coal Lignite,Coal Subbituminous,Coal,,Base Load,Operational,CFB 01,Fluidized Bed Boiler,Babcock & Wilcox,IR-CFB BAG-PJ FGD-DS SNCR MC,805000.0,lbs/hr,402.5,1780.0,PSIG,123.0,1006.0,deg F,541.0,Babcock & Wilcox,Babcock & Wilcox,,2007.0,46.925784,-98.499793,1.0,,,Unknown,CFB
379,,"Ingredion, Inc.",Bedford Park,boiler-10-7055ca,waterwalls-2ae2c0,20191008-6407c4,0.21,Wall,False,586,46610,11652.5,1,586,457,63,3,0,0,0,0,0,28222,3084,146,5,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
380,,"Ingredion, Inc.",Bedford Park,boiler-10-7055ca,wingwalls-2bcf71,20191008-6ee89d,0.21,Wall,False,27,13946,3486.5,1,27,27,11,2,0,0,0,0,0,4924,205,21,2,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
381,1005678.0,Colorado Springs Utilities,Ray Nixon Power Station,unit-1-88d259,waterwalls-8dffbe,20190905-586293,0.203,Wall,False,143,7575,1893.75,0,68,21,1,0,0,0,0,0,0,250,23,1,0,0,0,0,0,0,City of Colorado Springs,Colorado Springs Utilities,Colorado Springs Utilities,Ray D Nixon Power Station,Fountain,El Paso,CO,Colorado,U.S.A.,Rocky Mountains,North America,Power,4911.0,1016431.0,Ray D Nixon 01,1005678.0,Steam Turbine,207.0,,1-Apr-80,1980.0,,Coal Subbituminous,Natural Gas,Coal,10050.0,Base Load,Operational,Boiler 01,Dry Bottom Boiler,Babcock & Wilcox,PC Opposed-Fired LNB BAG (FGD- NeuStream-S 2015),1450000.0,lbs/hr,725.0,1990.0,PSIG,137.0,1005.0,deg F,541.0,,,2049.0,,38.633451,-104.70577,0.0,,,Opposed,PC
382,1005678.0,Colorado Springs Utilities,Ray Nixon Power Station,unit-1-88d259,waterwalls-8dffbe,20190905-586293,0.203,Wall,False,143,7575,1893.75,0,68,21,1,0,0,0,0,0,0,250,23,1,0,0,0,0,0,0,City of Colorado Springs,Colorado Springs Utilities,Colorado Springs Utilities,Ray D Nixon Power Station,Fountain,El Paso,CO,Colorado,U.S.A.,Rocky Mountains,North America,Power,4911.0,1016431.0,Ray D Nixon 01,1005678.0,Steam Turbine,207.0,,1-Apr-80,1980.0,,Coal Subbituminous,Natural Gas,Coal,10050.0,Base Load,Operational,Boiler 02,Watertube Boiler,Cleaver-Brooks,WL-2799 SN DL-60 NB 43156 Front-Fired Single Burner,43000.0,lbs/hr,21.5,260.0,PSIG,18.0,405.0,deg F,207.0,,,61.0,,38.633451,-104.70577,0.0,,,Front,Unknown
383,1004697.0,AES,Petersburg,boiler-bb7dcf,horizontal-superheat-bundles-315666,20190820-e61a1f,0.203,horizontal-superheat-bundles,True,4,47,11.75,0,1,0,0,0,0,0,0,0,0,4,0,0,0,0,0,0,0,0,AES Corporation,AES Indiana,AES Indiana,Petersburg Generating Station,Petersburg,Pike,IN,Indiana,U.S.A.,Great Lakes,North America,Power,4911.0,1012957.0,Petersburg 03,1004697.0,Steam Turbine,574.0,,1-Nov-77,1977.0,31-Dec-42,Coal Bituminous,Fuel Oil No. 2 Distillate Diesel,Coal,10585.0,Base Load,Operational,Boiler 03,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,PC Tangential-Fired OFA ESP-CS FGD-WS (SCR 2004)  (ADA-ACI) (SBS - DSI) (Siemens PJ-BAG-2015),4150000.0,lbs/hr,2075.0,2400.0,PSIG,165.0,1000.0,deg F,538.0,,,5540.0,,38.5281,-87.2525,0.0,2042-12-31,2042.0,Tangential,PC
384,1004697.0,AES,Petersburg,boiler-u2-774f1a,waterwalls-c6a00f,20190728-1e1c04,0.206,Wall,True,275,69008,17252.0,7,248,172,80,23,4,0,0,0,0,2504,861,275,47,6,0,0,0,0,AES Corporation,AES Indiana,AES Indiana,Petersburg Generating Station,Petersburg,Pike,IN,Indiana,U.S.A.,Great Lakes,North America,Power,4911.0,1012957.0,Petersburg 03,1004697.0,Steam Turbine,574.0,,1-Nov-77,1977.0,31-Dec-42,Coal Bituminous,Fuel Oil No. 2 Distillate Diesel,Coal,10585.0,Base Load,Operational,Boiler 03,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,PC Tangential-Fired OFA ESP-CS FGD-WS (SCR 2004)  (ADA-ACI) (SBS - DSI) (Siemens PJ-BAG-2015),4150000.0,lbs/hr,2075.0,2400.0,PSIG,165.0,1000.0,deg F,538.0,,,5540.0,,38.5281,-87.2525,0.0,2042-12-31,2042.0,Tangential,PC
385,1017178.0,AES,Hawaii,boiler-a-934982,waterwalls-2e3bab,20190607-269711,0.28,Wall,True,158,32593,8148.25,12,154,132,48,17,3,0,0,0,0,12390,1751,139,38,4,0,0,0,0,AES Corporation,AES Hawaii Incorporated,AES Hawaii Incorporated,AES Hawaii,Kapolei,Honolulu,HI,Hawaii,U.S.A.,West Coast,North America,Power,4931.0,1032605.0,AES Hawaii 01,1017178.0,Steam Turbine,204.0,15-Apr-90,15-Sep-02,2002.0,1-Sep-22,Coal Bituminous,Fuel Oil,Coal,9353.0,Base Load,Closed,CFB 01,Fluidized Bed Boiler,Sumitomo FW,SNCR (ABB FLAKT BAG),664000.0,lbs/hr,332.0,1972.0,PSIG,136.0,1005.0,deg F,541.0,,,,1990.0,21.303419,-158.106528,1.0,2022-09-01,2022.0,Unknown,Unknown
386,1017178.0,AES,Hawaii,boiler-a-934982,waterwalls-2e3bab,20190607-269711,0.28,Wall,True,158,32593,8148.25,12,154,132,48,17,3,0,0,0,0,12390,1751,139,38,4,0,0,0,0,AES Corporation,AES Hawaii Incorporated,AES Hawaii Incorporated,AES Hawaii,Kapolei,Honolulu,HI,Hawaii,U.S.A.,West Coast,North America,Power,4931.0,1032605.0,AES Hawaii 01,1017178.0,Steam Turbine,204.0,15-Apr-90,15-Sep-02,2002.0,1-Sep-22,Coal Bituminous,Fuel Oil,Coal,9353.0,Base Load,Closed,CFB 02,Fluidized Bed Boiler,Sumitomo FW,SNCR (ABB FLAKT Baghouse),664000.0,lbs/hr,332.0,1972.0,PSIG,136.0,1005.0,deg F,541.0,,,,1990.0,21.303419,-158.106528,1.0,2022-09-01,2022.0,Unknown,Unknown
387,1017178.0,AES,Hawaii,boiler-b-2a16ff,waterwalls-6923b2,20190607-db1837,0.28,Wall,True,158,32131,8032.75,10,153,132,44,16,2,0,0,0,0,10438,1933,261,32,2,0,0,0,0,AES Corporation,AES Hawaii Incorporated,AES Hawaii Incorporated,AES Hawaii,Kapolei,Honolulu,HI,Hawaii,U.S.A.,West Coast,North America,Power,4931.0,1032605.0,AES Hawaii 01,1017178.0,Steam Turbine,204.0,15-Apr-90,15-Sep-02,2002.0,1-Sep-22,Coal Bituminous,Fuel Oil,Coal,9353.0,Base Load,Closed,CFB 01,Fluidized Bed Boiler,Sumitomo FW,SNCR (ABB FLAKT BAG),664000.0,lbs/hr,332.0,1972.0,PSIG,136.0,1005.0,deg F,541.0,,,,1990.0,21.303419,-158.106528,1.0,2022-09-01,2022.0,Unknown,Unknown
388,1017178.0,AES,Hawaii,boiler-b-2a16ff,waterwalls-6923b2,20190607-db1837,0.28,Wall,True,158,32131,8032.75,10,153,132,44,16,2,0,0,0,0,10438,1933,261,32,2,0,0,0,0,AES Corporation,AES Hawaii Incorporated,AES Hawaii Incorporated,AES Hawaii,Kapolei,Honolulu,HI,Hawaii,U.S.A.,West Coast,North America,Power,4931.0,1032605.0,AES Hawaii 01,1017178.0,Steam Turbine,204.0,15-Apr-90,15-Sep-02,2002.0,1-Sep-22,Coal Bituminous,Fuel Oil,Coal,9353.0,Base Load,Closed,CFB 02,Fluidized Bed Boiler,Sumitomo FW,SNCR (ABB FLAKT Baghouse),664000.0,lbs/hr,332.0,1972.0,PSIG,136.0,1005.0,deg F,541.0,,,,1990.0,21.303419,-158.106528,1.0,2022-09-01,2022.0,Unknown,Unknown
389,,AES,Plant Itabo,waterwalls-393f7d,pc-boiler-1-ccf0ec,20190513-602dc6,0.229,pc-boiler-1,True,173,14739,3684.75,1,126,37,7,1,0,0,0,0,0,440,65,9,1,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
390,,AES,Plant Itabo,waterwalls-393f7d,lower-slopes-23237c,20190515-7630f1,0.229,Slope,True,169,5754,1438.5,0,3,3,1,0,0,0,0,0,0,3,3,1,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
391,1004698.0,AES,Petersburg,unit-4-boiler-48c567,boiler-8ec2af,20190508-bc9ac3,0.222,boiler,True,308,83805,20951.25,3,307,266,150,15,0,0,0,0,0,13636,3277,788,24,0,0,0,0,0,AES Corporation,AES Indiana,AES Indiana,Petersburg Generating Station,Petersburg,Pike,IN,Indiana,U.S.A.,Great Lakes,North America,Power,4911.0,1012957.0,Petersburg 04,1004698.0,Steam Turbine,574.0,1-Jan-78,1-Apr-86,1986.0,31-Dec-42,Coal Bituminous,Fuel Oil No. 2 Distillate Diesel,Coal,10585.0,Base Load,Operational,Boiler 04,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,PC Tangential-Fired (LNB 2001) ESP-CS FGD-WS (ADA-ACI) (SBS - DSI),4150000.0,lbs/hr,2075.0,2400.0,PSIG,165.0,1000.0,deg F,538.0,Stone & Webster,Stone & Webster,5550.0,1978.0,38.5281,-87.2525,0.0,2042-12-31,2042.0,Tangential,PC
392,1007275.0,Basin Electric Power Cooperative,Antelope Valley Station,unit-2-57951f,waterwalls-06ff12,20190501-34c58f,0.22,Wall,False,134,36854,9213.5,31,133,121,64,35,15,4,0,0,0,5286,1070,268,114,43,6,0,0,0,Basin Electric Power Cooperative,Basin Electric Power Cooperative,Basin Electric Power Cooperative,Antelope Valley Power Station,Beulah,Mercer,ND,North Dakota,U.S.A.,Midwest,North America,Power,4911.0,1014375.0,Antelope Valley 02,1007275.0,Steam Turbine,435.0,,1-Jul-86,1986.0,,Coal Lignite,,Coal,10830.0,Base Load,Operational,Boiler 02,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,PC Tangential-Fired LNB BAG FGD-DS (Clyde Bergemann ACIS-2015),3162000.0,lbs/hr,1581.0,2500.0,PSIG,172.0,1000.0,deg F,538.0,Stearns Roger Engineering,,6275.0,,47.3703,-101.8372,0.0,,,Tangential,PC
393,1007275.0,Basin Electric Power Cooperative,Antelope Valley Station,unit-2-57951f,waterwalls-c6558c,20190501-61866f,0.22,Wall,False,25,1947,486.75,0,25,8,1,0,0,0,0,0,0,271,26,5,0,0,0,0,0,0,Basin Electric Power Cooperative,Basin Electric Power Cooperative,Basin Electric Power Cooperative,Antelope Valley Power Station,Beulah,Mercer,ND,North Dakota,U.S.A.,Midwest,North America,Power,4911.0,1014375.0,Antelope Valley 02,1007275.0,Steam Turbine,435.0,,1-Jul-86,1986.0,,Coal Lignite,,Coal,10830.0,Base Load,Operational,Boiler 02,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,PC Tangential-Fired LNB BAG FGD-DS (Clyde Bergemann ACIS-2015),3162000.0,lbs/hr,1581.0,2500.0,PSIG,172.0,1000.0,deg F,538.0,Stearns Roger Engineering,,6275.0,,47.3703,-101.8372,0.0,,,Tangential,PC
394,1005711.0,Duke Energy,Cayuga,waterwalls-e3923d,pc-boiler-650b69,20190426-a9effa,0.22,pc-boiler,True,32,1549,387.25,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Duke Energy Corporation,Duke Energy Indiana,Duke Energy Indiana,Cayuga Power Station,Cayuga,Vermillion,IN,Indiana,U.S.A.,Great Lakes,North America,Power,4911.0,1010488.0,Cayuga 01,1005711.0,Steam Turbine,531.0,,1-Oct-70,1970.0,31-May-28,Coal Bituminous,Fuel Oil No. 2 Distillate Diesel,Coal,10144.0,Intermediate Load,Operational,Boiler 01,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,PC Tangential-Firing (LNB 1993) SOFA ESP-CS FGD-WS (Alstom SCR-2014) (Gore DSI ACIS SO3-2015),3550000.0,lbs/hr,1775.0,2400.0,PSIG,165.0,1000.0,deg F,538.0,Sargent & Lundy,,4802.0,,39.9242,-87.4244,0.0,2028-05-31,2028.0,Tangential,PC
395,1012323.0,East Kentucky Power Coop (EKPC),Spurlock,unit-4-5c6ce2,waterwalls-6eb75a,20190422-f7ee9c,0.26,Wall,True,270,55162,13790.5,0,71,4,0,0,0,0,0,0,0,184,4,0,0,0,0,0,0,0,East Kentucky Power Cooperative (EKPC),East Kentucky Power Cooperative (EKPC),East Kentucky Power Cooperative (EKPC),H L Spurlock Power Station,Maysville,Mason,KY,Kentucky,U.S.A.,Great Lakes,North America,Power,4911.0,1014316.0,Spurlock 04 ST,1012323.0,Steam Turbine,329.4,13-Jun-06,1-Apr-09,2009.0,,Coal Bituminous,Coal Waste,Coal,8582.0,Intermediate Load,Operational,CFB 04,Fluidized Bed Boiler,GE ALSTOM Heritage,CFB LNB BAG SNCR FGD-DS,1922000.0,lbs/hr,961.0,,PSIG,,,deg F,,,,2800.0,2006.0,38.699711,-83.815892,0.0,,,Unknown,CFB
396,1012323.0,East Kentucky Power Coop (EKPC),Spurlock,unit-4-5c6ce2,superheater-elements-aa1f0e,20190422-79bca8,0.17,superheater-elements,True,440,18262,4565.5,0,24,0,0,0,0,0,0,0,0,60,0,0,0,0,0,0,0,0,East Kentucky Power Cooperative (EKPC),East Kentucky Power Cooperative (EKPC),East Kentucky Power Cooperative (EKPC),H L Spurlock Power Station,Maysville,Mason,KY,Kentucky,U.S.A.,Great Lakes,North America,Power,4911.0,1014316.0,Spurlock 04 ST,1012323.0,Steam Turbine,329.4,13-Jun-06,1-Apr-09,2009.0,,Coal Bituminous,Coal Waste,Coal,8582.0,Intermediate Load,Operational,CFB 04,Fluidized Bed Boiler,GE ALSTOM Heritage,CFB LNB BAG SNCR FGD-DS,1922000.0,lbs/hr,961.0,,PSIG,,,deg F,,,,2800.0,2006.0,38.699711,-83.815892,0.0,,,Unknown,CFB
397,1012323.0,East Kentucky Power Coop (EKPC),Spurlock,unit-4-5c6ce2,evaporator-panels-0b33af,20190422-967037,0.3,evaporator-panels,True,28,18845,4711.25,0,28,1,0,0,0,0,0,0,0,2606,1,0,0,0,0,0,0,0,East Kentucky Power Cooperative (EKPC),East Kentucky Power Cooperative (EKPC),East Kentucky Power Cooperative (EKPC),H L Spurlock Power Station,Maysville,Mason,KY,Kentucky,U.S.A.,Great Lakes,North America,Power,4911.0,1014316.0,Spurlock 04 ST,1012323.0,Steam Turbine,329.4,13-Jun-06,1-Apr-09,2009.0,,Coal Bituminous,Coal Waste,Coal,8582.0,Intermediate Load,Operational,CFB 04,Fluidized Bed Boiler,GE ALSTOM Heritage,CFB LNB BAG SNCR FGD-DS,1922000.0,lbs/hr,961.0,,PSIG,,,deg F,,,,2800.0,2006.0,38.699711,-83.815892,0.0,,,Unknown,CFB
398,1012323.0,East Kentucky Power Coop (EKPC),Spurlock,unit-4-5c6ce2,boiler-roof-039fca,20190422-b0917f,0.3,boiler-roof,True,270,6055,1513.75,0,185,29,7,0,0,0,0,0,0,1427,130,13,0,0,0,0,0,0,East Kentucky Power Cooperative (EKPC),East Kentucky Power Cooperative (EKPC),East Kentucky Power Cooperative (EKPC),H L Spurlock Power Station,Maysville,Mason,KY,Kentucky,U.S.A.,Great Lakes,North America,Power,4911.0,1014316.0,Spurlock 04 ST,1012323.0,Steam Turbine,329.4,13-Jun-06,1-Apr-09,2009.0,,Coal Bituminous,Coal Waste,Coal,8582.0,Intermediate Load,Operational,CFB 04,Fluidized Bed Boiler,GE ALSTOM Heritage,CFB LNB BAG SNCR FGD-DS,1922000.0,lbs/hr,961.0,,PSIG,,,deg F,,,,2800.0,2006.0,38.699711,-83.815892,0.0,,,Unknown,CFB
399,1004660.0,Hallador Power Company,Merom Generating Station,unit-1-b4709b,waterwall-left-wall-e8046c,20190423-a5d1e7,0.385,Wall,True,177,8344,2086.0,2890,177,169,156,123,113,57,15,0,0,8027,5478,3798,2411,1230,217,20,0,0,Hallador Energy Company,Hallador Energy Company,Consolidated Asset Management Services - CAMS,Merom Generating Station,Sullivan,Sullivan,IN,Indiana,U.S.A.,Great Lakes,North America,Power,4911.0,1012932.0,Merom 01,1004660.0,Steam Turbine,540.0,,1-Sep-83,1983.0,,Coal Bituminous,Fuel Oil No. 2 Distillate Diesel,Coal,9796.0,Base Load,Operational,Boiler 01,Dry Bottom Boiler,Riley Stoker Corporation,PC Opposed-Fired LNB ESP-CS FGD-WS SCR SO3 (ACIS 2015),3900000.0,lbs/hr,1950.0,2630.0,PSIG,181.0,1000.0,deg F,538.0,"United Engineers & Constructors, Inc.","United Engineers & Constructors, Inc.",5088.0,,39.0694,-87.5108,0.0,,,Opposed,PC
400,1004660.0,Hallador Power Company,Merom Generating Station,unit-1-b4709b,waterwall-right-wall-6da800,20190424-04b2ab,0.385,Wall,True,178,7867,1966.75,3338,178,178,175,160,141,67,18,0,0,7795,6006,3789,2626,1336,196,39,0,0,Hallador Energy Company,Hallador Energy Company,Consolidated Asset Management Services - CAMS,Merom Generating Station,Sullivan,Sullivan,IN,Indiana,U.S.A.,Great Lakes,North America,Power,4911.0,1012932.0,Merom 01,1004660.0,Steam Turbine,540.0,,1-Sep-83,1983.0,,Coal Bituminous,Fuel Oil No. 2 Distillate Diesel,Coal,9796.0,Base Load,Operational,Boiler 01,Dry Bottom Boiler,Riley Stoker Corporation,PC Opposed-Fired LNB ESP-CS FGD-WS SCR SO3 (ACIS 2015),3900000.0,lbs/hr,1950.0,2630.0,PSIG,181.0,1000.0,deg F,538.0,"United Engineers & Constructors, Inc.","United Engineers & Constructors, Inc.",5088.0,,39.0694,-87.5108,0.0,,,Opposed,PC
401,1012145.0,Olympus Power,Panther Creek,cfb-boiler-21c2ef,toka3_waterwalls-f9709d,20190412-0ce8d9,0.221,Wall,False,73,6294,1573.5,0,64,10,2,0,0,0,0,0,0,398,15,3,0,0,0,0,0,0,"Olympus Holdings, LLC","Panther Creek Power Operating Service, LLC.","Panther Creek Power Operating Service, LLC.",Panther Creek Energy Facility,Nesquehoning,Carbon,PA,Pennsylvania,U.S.A.,Northeast,North America,Power,4931.0,1011026.0,Panther Creek 01,1012145.0,Steam Turbine,94.0,,1-Jul-92,1992.0,,Coal Waste,Fuel Oil No. 2 Distillate Diesel,Coal,10691.0,Peak Load,Operational,CFB 02,Fluidized Bed Boiler,Sumitomo FW,Pyropower SNCR OFA BAG FGD-DS,800000.0,lbs/hr,400.0,1500.0,PSIG,103.0,955.0,deg F,513.0,,,,,40.8556,-75.8781,0.0,,,Unknown,Unknown
402,1012145.0,Olympus Power,Panther Creek,cfb-boiler-21c2ef,toka3_waterwalls-f9709d,20190412-0ce8d9,0.221,Wall,False,73,6294,1573.5,0,64,10,2,0,0,0,0,0,0,398,15,3,0,0,0,0,0,0,"Olympus Holdings, LLC","Panther Creek Power Operating Service, LLC.","Panther Creek Power Operating Service, LLC.",Panther Creek Energy Facility,Nesquehoning,Carbon,PA,Pennsylvania,U.S.A.,Northeast,North America,Power,4931.0,1011026.0,Panther Creek 01,1012145.0,Steam Turbine,94.0,,1-Jul-92,1992.0,,Coal Waste,Fuel Oil No. 2 Distillate Diesel,Coal,10691.0,Peak Load,Operational,CFB 01,Fluidized Bed Boiler,Sumitomo FW,Pyropower SNCR OFA BAG FGD-DS,800000.0,lbs/hr,400.0,1500.0,PSIG,103.0,955.0,deg F,513.0,,,,,40.8556,-75.8781,0.0,,,Unknown,Unknown
403,1041545.0,Great River Energy,Coal Creek Station,pc-boiler-bf6745,upper-arch-f90c18,20190404-b5c354,0.25,Arch,False,426,5154,1288.5,349,414,344,196,64,34,0,0,0,0,1956,1082,501,180,76,0,0,0,0,Great River Energy (GRE),Great River Energy (GRE),Great River Energy (GRE),Spiritwood Station CHP,Spiritwood,Stutsman,ND,North Dakota,U.S.A.,Midwest,North America,Power,4911.0,1070631.0,Spiritwood 01,1041545.0,Steam Turbine,99.0,1-Oct-07,15-Nov-11,2011.0,,Coal Lignite,Coal Subbituminous,Coal,,Base Load,Operational,CFB 01,Fluidized Bed Boiler,Babcock & Wilcox,IR-CFB BAG-PJ FGD-DS SNCR MC,805000.0,lbs/hr,402.5,1780.0,PSIG,123.0,1006.0,deg F,541.0,Babcock & Wilcox,Babcock & Wilcox,,2007.0,46.925784,-98.499793,1.0,,,Unknown,CFB
404,1041545.0,Great River Energy,Coal Creek Station,pc-boiler-bf6745,waterwall-demo-acd028,20190404-d50eab,0.188,Wall,False,47,1834,458.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Great River Energy (GRE),Great River Energy (GRE),Great River Energy (GRE),Spiritwood Station CHP,Spiritwood,Stutsman,ND,North Dakota,U.S.A.,Midwest,North America,Power,4911.0,1070631.0,Spiritwood 01,1041545.0,Steam Turbine,99.0,1-Oct-07,15-Nov-11,2011.0,,Coal Lignite,Coal Subbituminous,Coal,,Base Load,Operational,CFB 01,Fluidized Bed Boiler,Babcock & Wilcox,IR-CFB BAG-PJ FGD-DS SNCR MC,805000.0,lbs/hr,402.5,1780.0,PSIG,123.0,1006.0,deg F,541.0,Babcock & Wilcox,Babcock & Wilcox,,2007.0,46.925784,-98.499793,1.0,,,Unknown,CFB
405,1007684.0,Evergy,Jeffrey Energy Center,pc-boiler-037056,lower-slope-7dc953,20190326-fc801e,0.22,Slope,False,420,7093,1773.25,0,139,30,1,0,0,0,0,0,0,836,106,2,0,0,0,0,0,0,Evergy Incorporated,Evergy Incorporated,Evergy Incorporated,Jeffrey Energy Center,Saint Marys,Pottawatomie,KS,Kansas,U.S.A.,Midwest,North America,Power,4911.0,1519569.0,Jeffrey 01,1007684.0,Steam Turbine,720.0,,1-Jul-78,1978.0,31-Oct-39,Coal Subbituminous,,Coal,11013.0,Intermediate Load,Operational,Boiler 01,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,PC Tangential-Fired LNB SOFA ESP-CS FGD-WS (Hitachi SCR Nov 2014),5050000.0,lbs/hr,2525.0,2700.0,PSIG,186.0,1005.0,deg F,541.0,Black & Veatch,,,,39.286453,-96.117231,0.0,2039-10-31,2039.0,Tangential,PC
406,1020228.0,East Kentucky Power Coop (EKPC),Spurlock,unit-3-937755,waterwalls-6eb5a8,20190318-28ae1e,0.26,Wall,True,270,56652,14163.0,0,80,9,2,1,0,0,0,0,0,405,17,2,1,0,0,0,0,0,East Kentucky Power Cooperative (EKPC),East Kentucky Power Cooperative (EKPC),East Kentucky Power Cooperative (EKPC),H L Spurlock Power Station,Maysville,Mason,KY,Kentucky,U.S.A.,Great Lakes,North America,Power,4911.0,1014316.0,Spurlock 03 ST,1020228.0,Steam Turbine,329.4,24-Jun-02,1-Mar-05,2005.0,,Coal Bituminous,Coal Waste,Coal,10449.0,Base Load,Operational,CFB 03,Fluidized Bed Boiler,GE ALSTOM Combustion Engineering Heritage,CFB LNB FGD-DS BAG SNCR,1922000.0,lbs/hr,961.0,2400.0,PSIG,165.0,1000.0,deg F,538.0,ALSTOM,,2500.0,2002.0,38.699711,-83.815892,0.0,,,Unknown,CFB
407,1020228.0,East Kentucky Power Coop (EKPC),Spurlock,unit-3-937755,superheater-elements-a7998c,20190318-3a224b,0.17,superheater-elements,True,440,18397,4599.25,0,11,0,0,0,0,0,0,0,0,37,0,0,0,0,0,0,0,0,East Kentucky Power Cooperative (EKPC),East Kentucky Power Cooperative (EKPC),East Kentucky Power Cooperative (EKPC),H L Spurlock Power Station,Maysville,Mason,KY,Kentucky,U.S.A.,Great Lakes,North America,Power,4911.0,1014316.0,Spurlock 03 ST,1020228.0,Steam Turbine,329.4,24-Jun-02,1-Mar-05,2005.0,,Coal Bituminous,Coal Waste,Coal,10449.0,Base Load,Operational,CFB 03,Fluidized Bed Boiler,GE ALSTOM Combustion Engineering Heritage,CFB LNB FGD-DS BAG SNCR,1922000.0,lbs/hr,961.0,2400.0,PSIG,165.0,1000.0,deg F,538.0,ALSTOM,,2500.0,2002.0,38.699711,-83.815892,0.0,,,Unknown,CFB
408,1020228.0,East Kentucky Power Coop (EKPC),Spurlock,unit-3-937755,evaporator-panels-a78ec1,20190318-13620f,0.3,evaporator-panels,True,392,18032,4508.0,0,390,205,13,0,0,0,0,0,0,12631,547,13,0,0,0,0,0,0,East Kentucky Power Cooperative (EKPC),East Kentucky Power Cooperative (EKPC),East Kentucky Power Cooperative (EKPC),H L Spurlock Power Station,Maysville,Mason,KY,Kentucky,U.S.A.,Great Lakes,North America,Power,4911.0,1014316.0,Spurlock 03 ST,1020228.0,Steam Turbine,329.4,24-Jun-02,1-Mar-05,2005.0,,Coal Bituminous,Coal Waste,Coal,10449.0,Base Load,Operational,CFB 03,Fluidized Bed Boiler,GE ALSTOM Combustion Engineering Heritage,CFB LNB FGD-DS BAG SNCR,1922000.0,lbs/hr,961.0,2400.0,PSIG,165.0,1000.0,deg F,538.0,ALSTOM,,2500.0,2002.0,38.699711,-83.815892,0.0,,,Unknown,CFB
409,1020228.0,East Kentucky Power Coop (EKPC),Spurlock,unit-3-937755,boiler-roof-37d942,20190318-5316c5,0.26,boiler-roof,True,270,6596,1649.0,0,59,10,4,0,0,0,0,0,0,224,26,10,0,0,0,0,0,0,East Kentucky Power Cooperative (EKPC),East Kentucky Power Cooperative (EKPC),East Kentucky Power Cooperative (EKPC),H L Spurlock Power Station,Maysville,Mason,KY,Kentucky,U.S.A.,Great Lakes,North America,Power,4911.0,1014316.0,Spurlock 03 ST,1020228.0,Steam Turbine,329.4,24-Jun-02,1-Mar-05,2005.0,,Coal Bituminous,Coal Waste,Coal,10449.0,Base Load,Operational,CFB 03,Fluidized Bed Boiler,GE ALSTOM Combustion Engineering Heritage,CFB LNB FGD-DS BAG SNCR,1922000.0,lbs/hr,961.0,2400.0,PSIG,165.0,1000.0,deg F,538.0,ALSTOM,,2500.0,2002.0,38.699711,-83.815892,0.0,,,Unknown,CFB
410,,AES,Tamuin - TEG,boiler-1a-f3a553,waterwalls-e23354,20190311-d526d9,0.165,Wall,True,106,15819,3954.75,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
411,,CLP,Castle Peak Power Station,unit-b2-260a0b,waterwalls-915ee1,20190226-123ece,0.275,Wall,False,236,29689,7422.25,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
412,,ALCOA,Warrick Power Station,boiler-2-386985,waterwall-635ade,20190204-d08c55,0.24,Wall,True,170,24712,6178.0,108,164,159,133,97,28,5,0,0,0,4374,1957,774,266,43,6,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
413,,ALCOA,Warrick Power Station,boiler-2-386985,division-wall-becbd7,20190206-d91636,0.24,Division Wall,True,81,4830,1207.5,238,80,64,44,26,9,0,0,0,0,960,458,236,115,29,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
414,,ALCOA,Warrick Power Station,boiler-2-386985,bullnose-914e8e,20190206-7b2d77,0.28,Bullnose,True,126,126,31.5,1984,51,39,31,25,17,9,3,0,0,51,39,31,25,17,9,3,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
415,,AES,Ventanas,unit-3-d7d618,front-2afa4d,20190114-1d914e,0.3,front,True,776,49186,12296.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
416,,Purdue University,Wade Utility Plant,unit-5-49ecf3,waterwalls-320ab0,20181119-889ea0,0.18,Wall,False,83,17085,4271.25,4,83,82,54,6,0,0,0,0,0,6917,1061,129,7,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
417,,CLP,Castle Peak Power Station,unit-b3-b2c4c7,waterwalls-900ec6,20181105-23a07b,0.28,Wall,False,194,23742,5935.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
418,1008636.0,Nebraska Public Power District,Sheldon Power Station,boiler-1-87780b,lower-slope-1af8de,20181029-949de3,0.24,Slope,False,89,1064,266.0,0,1,1,1,0,0,0,0,0,0,2,2,1,0,0,0,0,0,0,Nebraska Public Power District (NPPD),Nebraska Public Power District (NPPD),Nebraska Public Power District (NPPD),Sheldon Power Station,Hallam,Lancaster,NE,Nebraska,U.S.A.,Midwest,North America,Power,4911.0,1015662.0,Sheldon 01 ST,1008636.0,Steam Turbine,108.8,,1-Jul-61,1961.0,,Coal Subbituminous,,Coal,11242.0,Intermediate Load,Operational,Boiler 01,Wet Bottom Boiler,Babcock & Wilcox,Cyclone-Fired BAG,790000.0,lbs/hr,395.0,2175.0,PSIG,150.0,1005.0,deg F,541.0,Stearns Roger Engineering,,,,40.5589,-96.7847,0.0,,,Cyclone,Unknown
419,1008636.0,Nebraska Public Power District,Sheldon Power Station,boiler-1-87780b,waterwalls-fd4e09,20181029-ef0a03,0.165,Wall,False,72,4841,1210.25,0,69,13,3,0,0,0,0,0,0,534,19,3,0,0,0,0,0,0,Nebraska Public Power District (NPPD),Nebraska Public Power District (NPPD),Nebraska Public Power District (NPPD),Sheldon Power Station,Hallam,Lancaster,NE,Nebraska,U.S.A.,Midwest,North America,Power,4911.0,1015662.0,Sheldon 01 ST,1008636.0,Steam Turbine,108.8,,1-Jul-61,1961.0,,Coal Subbituminous,,Coal,11242.0,Intermediate Load,Operational,Boiler 01,Wet Bottom Boiler,Babcock & Wilcox,Cyclone-Fired BAG,790000.0,lbs/hr,395.0,2175.0,PSIG,150.0,1005.0,deg F,541.0,Stearns Roger Engineering,,,,40.5589,-96.7847,0.0,,,Cyclone,Unknown
420,1004697.0,AES,Petersburg,boiler-bb7dcf,waterwalls-c2a87e,20181024-f08f05,0.22,Wall,True,176,50400,12600.0,8,157,127,67,22,1,1,0,0,0,2184,649,176,38,1,1,0,0,0,AES Corporation,AES Indiana,AES Indiana,Petersburg Generating Station,Petersburg,Pike,IN,Indiana,U.S.A.,Great Lakes,North America,Power,4911.0,1012957.0,Petersburg 03,1004697.0,Steam Turbine,574.0,,1-Nov-77,1977.0,31-Dec-42,Coal Bituminous,Fuel Oil No. 2 Distillate Diesel,Coal,10585.0,Base Load,Operational,Boiler 03,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,PC Tangential-Fired OFA ESP-CS FGD-WS (SCR 2004)  (ADA-ACI) (SBS - DSI) (Siemens PJ-BAG-2015),4150000.0,lbs/hr,2075.0,2400.0,PSIG,165.0,1000.0,deg F,538.0,,,5540.0,,38.5281,-87.2525,0.0,2042-12-31,2042.0,Tangential,PC
421,,"Ingredion, Inc.",Bedford Park,boiler-10-7055ca,waterwalls-2ae2c0,20181008-76db11,0.21,Wall,False,586,45274,11318.5,0,580,347,17,0,0,0,0,0,0,25196,1659,41,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
422,,"Ingredion, Inc.",Bedford Park,boiler-10-7055ca,wingwalls-2bcf71,20181008-eff850,0.21,Wall,False,27,12963,3240.75,0,27,23,2,0,0,0,0,0,0,6122,75,4,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
423,,Iowa State University,Iowa State University,boiler-2-f796c5,waterwalls-598880,20181008-95ebc6,0.2,Wall,False,60,11956,2989.0,1,60,60,7,1,0,0,0,0,0,10459,1565,21,1,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
424,1004580.0,Duke Energy,Cliffside,unit-6-4ff210,waterwalls-3a874c,20181002-6204b4,0.224,Wall,True,292,9808,2452.0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Duke Energy Corporation,Duke Energy Carolinas LLC,Duke Energy Carolinas LLC,Rogers Energy Complex,Mooresboro,Cleveland,NC,North Carolina,U.S.A.,Mid Atlantic,North America,Power,4911.0,1011738.0,Cliffside 04,1004580.0,Steam Turbine,65.0,1-Jan-46,1-Oct-48,1948.0,30-Oct-11,Coal Bituminous,,Coal,10038.0,Peak Load,Closed,Boiler 04,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,PC Tangential-Fired LNB BFAB LEA ESP-HS,620000.0,lbs/hr,310.0,1800.0,PSIG,124.0,1000.0,deg F,538.0,Duke Power Company,Duke Power Company,810.0,1946.0,35.217637,-81.763701,0.0,2011-10-30,2011.0,Tangential,PC
425,1004580.0,Duke Energy,Cliffside,unit-6-4ff210,spiral-waterwalls-72fdf9,20181002-0edcdd,0.343,Wall,True,73,676,169.0,0,49,4,0,0,0,0,0,0,0,114,4,0,0,0,0,0,0,0,Duke Energy Corporation,Duke Energy Carolinas LLC,Duke Energy Carolinas LLC,Rogers Energy Complex,Mooresboro,Cleveland,NC,North Carolina,U.S.A.,Mid Atlantic,North America,Power,4911.0,1011738.0,Cliffside 04,1004580.0,Steam Turbine,65.0,1-Jan-46,1-Oct-48,1948.0,30-Oct-11,Coal Bituminous,,Coal,10038.0,Peak Load,Closed,Boiler 04,Dry Bottom Boiler,GE ALSTOM Combustion Engineering Heritage,PC Tangential-Fired LNB BFAB LEA ESP-HS,620000.0,lbs/hr,310.0,1800.0,PSIG,124.0,1000.0,deg F,538.0,Duke Power Company,Duke Power Company,810.0,1946.0,35.217637,-81.763701,0.0,2011-10-30,2011.0,Tangential,PC
